[TITLE]
"Sol Poniente" irrigation district network. 
Balerma Irrigation Network. El Ejido. Province of Almeria (Spain)
Reca, J., and J. Martinez. 2006. "Genetic algorithms for the design of
looped irrigation water distribution networks." Water Resour. Res.
42 (5) 1-9. https://doi.org/10.1029/2005WR004383.
Download from
https://www.exeter.ac.uk/research/centres/cws/resources/benchmarks/pareto/
This file is set in LPS and with the HW pipe roughness as in:
Ezio Todini; Simone Santopietro; Rudy Gargano; and Lewis A. Rossman (2021)
Pressure Flow Based Algorithms for Pressure-Driven Analysis of Water Distribution Networks
10.1061/(ASCE)WR.1943-5452.0001401

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 179001          	60          	5.55        	                	;
 179             	60          	5.55        	                	;
 177             	58.9        	5.55        	                	;
 174             	60          	5.55        	                	;
 173             	59.3        	5.55        	                	;
 171001          	60          	5.55        	                	;
 171             	60          	5.55        	                	;
 172             	60          	5.55        	                	;
 170             	60          	5.55        	                	;
 165             	56.7        	5.55        	                	;
 166             	57.3        	5.55        	                	;
 168             	57.1        	5.55        	                	;
 169             	56.5        	5.55        	                	;
 163             	55.2        	5.55        	                	;
 164             	57.8        	5.55        	                	;
 162             	55.2        	5.55        	                	;
 161             	55          	5.55        	                	;
 106             	54          	5.55        	                	;
 124             	52.2        	5.55        	                	;
 125             	51.1        	5.55        	                	;
 125001          	49.4        	5.55        	                	;
 126             	49.3        	5.55        	                	;
 127             	56.5        	5.55        	                	;
 128             	55          	5.55        	                	;
 129             	52.3        	5.55        	                	;
 130             	50.2        	5.55        	                	;
 132             	55          	5.55        	                	;
 131001          	57          	5.55        	                	;
 131             	52.4        	5.55        	                	;
 133             	46.6        	5.55        	                	;
 134             	28.8        	5.55        	                	;
 135             	60          	5.55        	                	;
 136             	43.3        	5.55        	                	;
 137             	25          	5.55        	                	;
 138             	23.6        	5.55        	                	;
 139             	42.5        	5.55        	                	;
 141             	50          	5.55        	                	;
 143             	38.3        	5.55        	                	;
 144             	36.8        	5.55        	                	;
 145             	27          	5.55        	                	;
 142             	24          	5.55        	                	;
 140001          	55.5        	5.55        	                	;
 151             	56.5        	5.55        	                	;
 152             	55          	5.55        	                	;
 107             	50          	5.55        	                	;
 108             	46.2        	5.55        	                	;
 109             	48.6        	5.55        	                	;
 110             	47.6        	5.55        	                	;
 111             	47.1        	5.55        	                	;
 113             	47.9        	5.55        	                	;
 114             	46          	5.55        	                	;
 112             	45.6        	5.55        	                	;
 115             	50          	5.55        	                	;
 116             	50          	5.55        	                	;
 117             	47.5        	5.55        	                	;
 118             	45          	5.55        	                	;
 119             	46          	5.55        	                	;
 105             	55.8        	5.55        	                	;
 102             	54.5        	5.55        	                	;
 103             	51.5        	5.55        	                	;
 104             	52.4        	5.55        	                	;
 100             	53.1        	5.55        	                	;
 101             	51.2        	5.55        	                	;
 96              	52.8        	5.55        	                	;
 97              	51.4        	5.55        	                	;
 98              	46          	5.55        	                	;
 99              	45          	5.55        	                	;
 93              	50          	5.55        	                	;
 94              	51.7        	5.55        	                	;
 95              	51.4        	5.55        	                	;
 92              	40          	5.55        	                	;
 160             	32.9        	5.55        	                	;
 159001          	34          	5.55        	                	;
 159             	31.4        	5.55        	                	;
 156             	34.2        	5.55        	                	;
 157             	40          	5.55        	                	;
 158             	46          	5.55        	                	;
 155             	34          	5.55        	                	;
 154             	41.6        	5.55        	                	;
 153             	34          	5.55        	                	;
 55              	30          	5.55        	                	;
 59              	21          	5.55        	                	;
 60              	11          	5.55        	                	;
 61              	5           	5.55        	                	;
 62              	3.5         	5.55        	                	;
 147             	33          	5.55        	                	;
 150             	45          	5.55        	                	;
 148             	29          	5.55        	                	;
 149             	19          	5.55        	                	;
 63              	9           	5.55        	                	;
 64              	4.5         	5.55        	                	;
 65              	3.3         	5.55        	                	;
 66              	1.2         	5.55        	                	;
 67              	12.3        	5.55        	                	;
 68              	9.3         	5.55        	                	;
 69              	8.16        	5.55        	                	;
 70              	8.8         	5.55        	                	;
 71              	8.1         	5.55        	                	;
 72              	7.4         	5.55        	                	;
 56              	12.9        	5.55        	                	;
 57              	4.8         	5.55        	                	;
 58              	3           	5.55        	                	;
 53              	14.5        	5.55        	                	;
 54              	4.1         	5.55        	                	;
 52              	31          	5.55        	                	;
 46001           	33          	5.55        	                	;
 50              	20          	5.55        	                	;
 51              	4.4         	5.55        	                	;
 47              	13.1        	5.55        	                	;
 48              	7.1         	5.55        	                	;
 49              	1.6         	5.55        	                	;
 42              	15          	5.55        	                	;
 45              	5.9         	5.55        	                	;
 46              	3.5         	5.55        	                	;
 41              	31          	5.55        	                	;
 35              	30          	5.55        	                	;
 36              	13          	5.55        	                	;
 39              	10          	5.55        	                	;
 40              	6.3         	5.55        	                	;
 37              	6           	5.55        	                	;
 91              	42.5        	5.55        	                	;
 90              	45          	5.55        	                	;
 89              	47          	5.55        	                	;
 31              	20          	5.55        	                	;
 32              	7.1         	5.55        	                	;
 34              	4.4         	5.55        	                	;
 33              	4.6         	5.55        	                	;
 28001           	32.2        	5.55        	                	;
 28              	22.5        	5.55        	                	;
 29              	9.2         	5.55        	                	;
 30              	5.65        	5.55        	                	;
 27              	31.2        	5.55        	                	;
 26              	12.3        	5.55        	                	;
 23              	7.5         	5.55        	                	;
 22              	5.2         	5.55        	                	;
 87              	40.3        	5.55        	                	;
 86              	41.4        	5.55        	                	;
 83              	40.2        	5.55        	                	;
 77              	45          	5.55        	                	;
 81              	44.4        	5.55        	                	;
 78              	44.8        	5.55        	                	;
 79              	45.8        	5.55        	                	;
 80              	46.6        	5.55        	                	;
 82              	46.9        	5.55        	                	;
 84              	40          	5.55        	                	;
 85              	50          	5.55        	                	;
 121             	50          	5.55        	                	;
 122             	49.3        	5.55        	                	;
 123             	47.3        	5.55        	                	;
 120             	49.5        	5.55        	                	;
 75              	47          	5.55        	                	;
 76              	47.4        	5.55        	                	;
 73              	32.5        	5.55        	                	;
 74              	40          	5.55        	                	;
 227             	52.8        	5.55        	                	;
 215001          	75          	5.55        	                	;
 215             	60          	5.55        	                	;
 219             	50          	5.55        	                	;
 220             	52.3        	5.55        	                	;
 221             	51.7        	5.55        	                	;
 222             	52          	5.55        	                	;
 223             	50.8        	5.55        	                	;
 223001          	54.5        	5.55        	                	;
 224             	50.1        	5.55        	                	;
 225             	49.5        	5.55        	                	;
 226             	50.7        	5.55        	                	;
 214             	74          	5.55        	                	;
 216             	62.7        	5.55        	                	;
 217             	62          	5.55        	                	;
 218             	57.25       	5.55        	                	;
 201             	95          	5.55        	                	;
 203             	94.2        	5.55        	                	;
 204             	92.9        	5.55        	                	;
 205             	91.4        	5.55        	                	;
 211             	90.8        	5.55        	                	;
 212             	65          	5.55        	                	;
 206             	84.2        	5.55        	                	;
 207             	80.6        	5.55        	                	;
 208             	76.8        	5.55        	                	;
 209             	70          	5.55        	                	;
 210             	70          	5.55        	                	;
 213             	73.8        	5.55        	                	;
 200001          	95          	5.55        	                	;
 199             	94          	5.55        	                	;
 196             	92.7        	5.55        	                	;
 197             	90          	5.55        	                	;
 198             	89.6        	5.55        	                	;
 233             	87.17       	5.55        	                	;
 232             	84.2        	5.55        	                	;
 231             	80.5        	5.55        	                	;
 230             	72.5        	5.55        	                	;
 234             	65          	5.55        	                	;
 194             	95          	5.55        	                	;
 195             	95          	5.55        	                	;
 192             	95          	5.55        	                	;
 193             	85          	5.55        	                	;
 234001          	65          	5.55        	                	;
 235             	71.5        	5.55        	                	;
 236             	76          	5.55        	                	;
 237             	83          	5.55        	                	;
 238             	81.3        	5.55        	                	;
 240             	83          	5.55        	                	;
 239             	86.3        	5.55        	                	;
 190001          	95          	5.55        	                	;
 187             	95          	5.55        	                	;
 188             	94.2        	5.55        	                	;
 189             	90.5        	5.55        	                	;
 186             	95          	5.55        	                	;
 185             	95          	5.55        	                	;
 235001          	75.5        	5.55        	                	;
 241             	83.3        	5.55        	                	;
 242             	87.8        	5.55        	                	;
 243             	83.6        	5.55        	                	;
 244             	78.1        	5.55        	                	;
 245             	83.5        	5.55        	                	;
 183             	87.7        	5.55        	                	;
 184             	85.7        	5.55        	                	;
 182             	95          	5.55        	                	;
 249             	94.1        	5.55        	                	;
 248             	95          	5.55        	                	;
 247             	90.8        	5.55        	                	;
 246             	85          	5.55        	                	;
 181             	93          	5.55        	                	;
 266             	71.4        	5.55        	                	;
 180004          	84.2        	5.55        	                	;
 190             	95          	5.55        	                	;
 191             	91.8        	5.55        	                	;
 180003          	90          	5.55        	                	;
 180002          	95          	5.55        	                	;
 180001          	95.6        	5.55        	                	;
 180             	95          	5.55        	                	;
 287             	73.3        	5.55        	                	;
 286             	72          	5.55        	                	;
 285             	71          	5.55        	                	;
 284             	70          	5.55        	                	;
 200             	77.8        	5.55        	                	;
 274             	65.5        	5.55        	                	;
 275             	66          	5.55        	                	;
 276             	71          	5.55        	                	;
 265             	70          	5.55        	                	;
 268             	65          	5.55        	                	;
 269             	66          	5.55        	                	;
 271             	72.4        	5.55        	                	;
 270             	73.7        	5.55        	                	;
 318             	35          	5.55        	                	;
 317             	40          	5.55        	                	;
 316             	46          	5.55        	                	;
 315             	45          	5.55        	                	;
 313             	45          	5.55        	                	;
 314             	40          	5.55        	                	;
 312             	45.6        	5.55        	                	;
 310             	45.7        	5.55        	                	;
 311             	48.4        	5.55        	                	;
 309             	50          	5.55        	                	;
 297             	52          	5.55        	                	;
 298             	55          	5.55        	                	;
 299             	60          	5.55        	                	;
 296             	51.7        	5.55        	                	;
 294             	48.5        	5.55        	                	;
 293             	47.6        	5.55        	                	;
 291             	49          	5.55        	                	;
 295             	51.4        	5.55        	                	;
 288             	55          	5.55        	                	;
 289             	71          	5.55        	                	;
 290             	68          	5.55        	                	;
 282             	66.8        	5.55        	                	;
 277             	60          	5.55        	                	;
 278             	67.2        	5.55        	                	;
 279             	71.4        	5.55        	                	;
 280             	73.6        	5.55        	                	;
 281             	75          	5.55        	                	;
 272             	73.4        	5.55        	                	;
 273             	70          	5.55        	                	;
 264             	70.5        	5.55        	                	;
 257001          	71          	5.55        	                	;
 258001          	74.4        	5.55        	                	;
 259001          	71.6        	5.55        	                	;
 260001          	75.3        	5.55        	                	;
 261             	76.4        	5.55        	                	;
 262             	76          	5.55        	                	;
 263             	75.8        	5.55        	                	;
 255             	82.6        	5.55        	                	;
 258             	83.5        	5.55        	                	;
 259             	83.3        	5.55        	                	;
 260             	81.5        	5.55        	                	;
 256             	84          	5.55        	                	;
 257             	87          	5.55        	                	;
 254             	83.9        	5.55        	                	;
 250004          	85          	5.55        	                	;
 421             	98.1        	5.55        	                	;
 420             	99.8        	5.55        	                	;
 419             	101.1       	5.55        	                	;
 418             	103         	5.55        	                	;
 416             	103         	5.55        	                	;
 417             	104         	5.55        	                	;
 415             	103         	5.55        	                	;
 414             	102         	5.55        	                	;
 413             	100         	5.55        	                	;
 250001          	100         	5.55        	                	;
 21              	4.8         	5.55        	                	;
 319             	46.9        	5.55        	                	;
 320             	47.5        	5.55        	                	;
 20              	11          	5.55        	                	;
 19              	3.2         	5.55        	                	;
 18              	8           	5.55        	                	;
 302             	50          	5.55        	                	;
 303             	50          	5.55        	                	;
 305             	51          	5.55        	                	;
 306             	54.8        	5.55        	                	;
 307             	54.8        	5.55        	                	;
 321             	50          	5.55        	                	;
 11              	4           	5.55        	                	;
 322             	47.4        	5.55        	                	;
 323             	44          	5.55        	                	;
 301             	75.2        	5.55        	                	;
 300             	75          	5.55        	                	;
 324             	53.4        	5.55        	                	;
 368             	58          	5.55        	                	;
 367             	59.8        	5.55        	                	;
 369             	59.2        	5.55        	                	;
 325             	75          	5.55        	                	;
 365             	79.7        	5.55        	                	;
 362             	80          	5.55        	                	;
 360001          	80.5        	5.55        	                	;
 360             	80.6        	5.55        	                	;
 359             	80.7        	5.55        	                	;
 361             	79.5        	5.55        	                	;
 366             	79.4        	5.55        	                	;
 364             	80          	5.55        	                	;
 363             	80.5        	5.55        	                	;
 326             	75.7        	5.55        	                	;
 327             	76.5        	5.55        	                	;
 328             	77          	5.55        	                	;
 329             	77.7        	5.55        	                	;
 330             	75.3        	5.55        	                	;
 334             	80.2        	5.55        	                	;
 336             	80          	5.55        	                	;
 331             	75.7        	5.55        	                	;
 332             	75          	5.55        	                	;
 333             	80          	5.55        	                	;
 337             	84.36       	5.55        	                	;
 338             	81.1        	5.55        	                	;
 340             	83.54       	5.55        	                	;
 341             	83.6        	5.55        	                	;
 250             	83          	5.55        	                	;
 251             	82.5        	5.55        	                	;
 253             	78.8        	5.55        	                	;
 252             	78.8        	5.55        	                	;
 342             	82.8        	5.55        	                	;
 343             	82.2        	5.55        	                	;
 344             	80.2        	5.55        	                	;
 339             	81.6        	5.55        	                	;
 250003          	86          	5.55        	                	;
 250002          	88.6        	5.55        	                	;
 412             	90          	5.55        	                	;
 411             	89.7        	5.55        	                	;
 410             	89.7        	5.55        	                	;
 409             	87          	5.55        	                	;
 408             	86.7        	5.55        	                	;
 407001          	85          	5.55        	                	;
 407             	84.5        	5.55        	                	;
 345             	84.4        	5.55        	                	;
 346             	84.1        	5.55        	                	;
 347             	83.1        	5.55        	                	;
 348             	82.9        	5.55        	                	;
 349             	82.76       	5.55        	                	;
 350             	84.2        	5.55        	                	;
 350001          	83.7        	5.55        	                	;
 351             	83.6        	5.55        	                	;
 356             	82.3        	5.55        	                	;
 352             	82.1        	5.55        	                	;
 335             	80.4        	5.55        	                	;
 406             	84.4        	5.55        	                	;
 405             	84.3        	5.55        	                	;
 404             	83.74       	5.55        	                	;
 353             	81.8        	5.55        	                	;
 354             	81.5        	5.55        	                	;
 355             	81.1        	5.55        	                	;
 357             	82.1        	5.55        	                	;
 358             	82          	5.55        	                	;
 370             	59.5        	5.55        	                	;
 371             	59.2        	5.55        	                	;
 372             	57.2        	5.55        	                	;
 373             	68          	5.55        	                	;
 374             	69.5        	5.55        	                	;
 378             	56.6        	5.55        	                	;
 379             	53          	5.55        	                	;
 380             	50.5        	5.55        	                	;
 381             	45          	5.55        	                	;
 382             	45          	5.55        	                	;
 376             	56.2        	5.55        	                	;
 377             	52.7        	5.55        	                	;
 383             	52.7        	5.55        	                	;
 384             	56          	5.55        	                	;
 396001          	80.4        	5.55        	                	;
 397             	80.5        	5.55        	                	;
 398             	80.5        	5.55        	                	;
 400             	81.7        	5.55        	                	;
 401             	81.7        	5.55        	                	;
 402             	80.8        	5.55        	                	;
 403             	80.9        	5.55        	                	;
 10              	3.3         	5.55        	                	;
 9               	1.7         	5.55        	                	;
 8               	8.5         	5.55        	                	;
 2               	16.5        	5.55        	                	;
 1               	13.2        	5.55        	                	;
 3               	23.9        	5.55        	                	;
 385             	54.7        	5.55        	                	;
 17              	10          	5.55        	                	;
 16              	8.1         	5.55        	                	;
 15              	6.7         	5.55        	                	;
 13              	12.4        	5.55        	                	;
 12              	15          	5.55        	                	;
 14              	19.25       	5.55        	                	;
 6               	18.4        	5.55        	                	;
 5               	12.5        	5.55        	                	;
 601             	56          	0           	                	;
 387             	54.8        	5.55        	                	;
 388             	54.8        	5.55        	                	;
 389             	55.5        	5.55        	                	;
 390             	52.5        	5.55        	                	;
 391             	53          	5.55        	                	;
 392             	52          	5.55        	                	;
 393             	50          	5.55        	                	;
 394             	56.4        	5.55        	                	;
 395             	55.6        	5.55        	                	;
 396             	40.4        	5.55        	                	;
 4               	14.2        	5.55        	                	;
 7               	10          	5.55        	                	;
 228             	49.8        	5.55        	                	;
 229             	49.6        	5.55        	                	;
 256001          	75          	5.55        	                	;
 399             	81.7        	5.55        	                	;
 24              	10          	5.55        	                	;
 24001           	10          	5.55        	                	;
 25              	14.5        	5.55        	                	;
 45001           	32          	5.55        	                	;
 71001           	8.1         	5.55        	                	;
 127001          	56          	5.55        	                	;
 202001          	70          	5.55        	                	;
 301001          	75          	5.55        	                	;
 304             	50.8        	5.55        	                	;
 422             	103         	5.55        	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 38              	117         	                	;
 43              	127         	                	;
 44              	122         	                	;
 88              	112         	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	126             	125001          	65          	100         	130         	0           	Open  	;
 2               	125001          	125             	260         	100         	130         	0           	Open  	;
 3               	125             	124             	164         	125         	130         	0           	Open  	;
 4               	124             	106             	250         	250         	130         	0           	Open  	;
 8               	106             	161             	100         	200         	130         	0           	Open  	;
 10              	161             	162             	68          	200         	130         	0           	Open  	;
 11              	162             	163             	164         	200         	130         	0           	Open  	;
 12              	163             	164             	164         	100         	130         	0           	Open  	;
 13              	163             	165             	65          	200         	130         	0           	Open  	;
 15              	165             	166             	98          	100         	130         	0           	Open  	;
 16              	166             	168             	145         	100         	130         	0           	Open  	;
 17              	165             	170             	96          	200         	130         	0           	Open  	;
 18              	170             	171001          	181         	150         	130         	0           	Open  	;
 19              	171001          	171             	92          	100         	130         	0           	Open  	;
 20              	171             	172             	100         	100         	130         	0           	Open  	;
 21              	171001          	173             	177         	150         	130         	0           	Open  	;
 22              	173             	179             	159         	150         	130         	0           	Open  	;
 23              	173             	174             	155         	125         	130         	0           	Open  	;
 26              	179             	179001          	168         	125         	130         	0           	Open  	;
 27              	179             	177             	103         	100         	130         	0           	Open  	;
 28              	168             	169             	113         	100         	130         	0           	Open  	;
 30              	124             	127             	850         	300         	130         	0           	Open  	;
 32              	128             	129             	149         	125         	130         	0           	Open  	;
 33              	129             	130             	175         	100         	130         	0           	Open  	;
 34              	127001          	131001          	500         	300         	130         	0           	Open  	;
 35              	131             	132             	134         	100         	130         	0           	Open  	;
 40              	131001          	131             	164         	125         	130         	0           	Open  	;
 41              	131             	133             	137         	100         	130         	0           	Open  	;
 42              	133             	134             	223         	80          	130         	0           	Open  	;
 43              	131001          	135             	394         	300         	130         	0           	Open  	;
 44              	135             	136             	191         	125         	130         	0           	Open  	;
 46              	136             	137             	440         	80          	130         	0           	Open  	;
 47              	136             	138             	459         	80          	130         	0           	Open  	;
 50              	136             	139             	184         	100         	130         	0           	Open  	;
 56              	141             	143             	300         	125         	130         	0           	Open  	;
 57              	143             	144             	116         	125         	130         	0           	Open  	;
 58              	144             	145             	198         	125         	130         	0           	Open  	;
 59              	141             	142             	510         	80          	130         	0           	Open  	;
 61              	141             	140001          	127         	200         	130         	0           	Open  	;
 62              	140001          	151             	189         	200         	130         	0           	Open  	;
 63              	151             	152             	95          	200         	130         	0           	Open  	;
 65              	124             	107             	250         	350         	130         	0           	Open  	;
 67              	107             	108             	375         	350         	130         	0           	Open  	;
 68              	108             	109             	100         	175         	130         	0           	Open  	;
 69              	109             	110             	231         	175         	130         	0           	Open  	;
 70              	110             	111             	61          	80          	130         	0           	Open  	;
 71              	110             	112             	282         	125         	130         	0           	Open  	;
 73              	112             	113             	88          	125         	130         	0           	Open  	;
 74              	113             	114             	134         	80          	130         	0           	Open  	;
 77              	115             	116             	40          	125         	130         	0           	Open  	;
 78              	116             	117             	189         	125         	130         	0           	Open  	;
 81              	119             	118             	225         	80          	130         	0           	Open  	;
 82              	117             	119             	201         	100         	130         	0           	Open  	;
 38              	106             	105             	66          	200         	130         	0           	Open  	;
 39              	105             	102             	78          	200         	130         	0           	Open  	;
 49              	102             	100             	197         	200         	130         	0           	Open  	;
 52              	100             	101             	197         	100         	130         	0           	Open  	;
 53              	102             	103             	177         	100         	130         	0           	Open  	;
 83              	103             	104             	85          	80          	130         	0           	Open  	;
 84              	100             	96              	222         	200         	130         	0           	Open  	;
 86              	96              	97              	288         	125         	130         	0           	Open  	;
 87              	97              	98              	130         	100         	130         	0           	Open  	;
 88              	98              	99              	127         	80          	130         	0           	Open  	;
 89              	96              	93              	96          	200         	130         	0           	Open  	;
 91              	93              	94              	110         	100         	130         	0           	Open  	;
 92              	94              	95              	205         	80          	130         	0           	Open  	;
 94              	93              	92              	176         	200         	130         	0           	Open  	;
 95              	92              	91              	300         	200         	130         	0           	Open  	;
 96              	91              	160             	500         	400         	130         	0           	Open  	;
 97              	160             	159001          	119         	400         	130         	0           	Open  	;
 98              	159001          	159             	228         	300         	130         	0           	Open  	;
 99              	159             	156             	295         	300         	130         	0           	Open  	;
 101             	156             	157             	191         	100         	130         	0           	Open  	;
 102             	157             	158             	129         	80          	130         	0           	Open  	;
 103             	156             	155             	152         	250         	130         	0           	Open  	;
 104             	155             	154             	115         	80          	130         	0           	Open  	;
 105             	155             	153             	444         	250         	130         	0           	Open  	;
 108             	55              	59              	580         	175         	130         	0           	Open  	;
 110             	59              	60              	350         	100         	130         	0           	Open  	;
 112             	60              	61              	209         	80          	130         	0           	Open  	;
 113             	60              	62              	212         	80          	130         	0           	Open  	;
 114             	141             	147             	455         	150         	130         	0           	Open  	;
 115             	147             	148             	250         	125         	130         	0           	Open  	;
 116             	148             	150             	168         	80          	130         	0           	Open  	;
 118             	148             	149             	145         	80          	130         	0           	Open  	;
 121             	63              	64              	172         	100         	130         	0           	Open  	;
 122             	64              	65              	110         	100         	130         	0           	Open  	;
 123             	65              	66              	250         	80          	130         	0           	Open  	;
 125             	67              	68              	148         	150         	130         	0           	Open  	;
 126             	68              	69              	123         	100         	130         	0           	Open  	;
 127             	68              	70              	139         	125         	130         	0           	Open  	;
 128             	70              	71              	210         	100         	130         	0           	Open  	;
 132             	55              	56              	159         	100         	130         	0           	Open  	;
 133             	56              	57              	144         	80          	130         	0           	Open  	;
 134             	57              	58              	148         	80          	130         	0           	Open  	;
 136             	52              	53              	161         	100         	130         	0           	Open  	;
 137             	53              	54              	267         	80          	130         	0           	Open  	;
 138             	55              	52              	320         	300         	130         	0           	Open  	;
 139             	52              	46001           	444         	300         	130         	0           	Open  	;
 140             	46001           	50              	184         	100         	130         	0           	Open  	;
 141             	50              	51              	322         	80          	130         	0           	Open  	;
 142             	46001           	47              	228         	100         	130         	0           	Open  	;
 143             	47              	48              	129         	80          	130         	0           	Open  	;
 144             	48              	49              	254         	80          	130         	0           	Open  	;
 146             	41              	42              	224         	125         	130         	0           	Open  	;
 147             	42              	45              	202         	100         	130         	0           	Open  	;
 148             	45              	46              	162         	80          	130         	0           	Open  	;
 149             	45001           	41              	435         	400         	130         	0           	Open  	;
 150             	41              	35              	488         	400         	130         	0           	Open  	;
 151             	35              	36              	179         	150         	130         	0           	Open  	;
 152             	36              	39              	137         	100         	130         	0           	Open  	;
 153             	39              	40              	160         	100         	130         	0           	Open  	;
 154             	36              	37              	168         	100         	130         	0           	Open  	;
 155             	35              	31              	350         	400         	130         	0           	Open  	;
 157             	31              	32              	246         	125         	130         	0           	Open  	;
 159             	32              	33              	100         	80          	130         	0           	Open  	;
 164             	91              	90              	750         	400         	130         	0           	Open  	;
 167             	90              	89              	250         	400         	130         	0           	Open  	;
 169             	31              	28              	250         	400         	130         	0           	Open  	;
 170             	28001           	28              	200         	300         	130         	0           	Open  	;
 171             	28              	29              	273         	125         	130         	0           	Open  	;
 172             	29              	30              	205         	100         	130         	0           	Open  	;
 173             	90              	28001           	200         	300         	130         	0           	Open  	;
 174             	28001           	27              	312         	300         	130         	0           	Open  	;
 175             	27              	26              	308         	300         	130         	0           	Open  	;
 176             	26              	23              	40          	300         	130         	0           	Open  	;
 90              	83              	77              	346         	400         	130         	0           	Open  	;
 107             	77              	81              	334         	150         	130         	0           	Open  	;
 191             	81              	78              	73          	100         	130         	0           	Open  	;
 192             	78              	79              	114         	80          	130         	0           	Open  	;
 193             	79              	80              	93          	80          	130         	0           	Open  	;
 198             	84              	85              	161         	100         	130         	0           	Open  	;
 199             	115             	120             	221         	400         	130         	0           	Open  	;
 200             	120             	121             	150         	400         	130         	0           	Open  	;
 201             	121             	122             	254         	100         	130         	0           	Open  	;
 202             	122             	123             	160         	150         	130         	0           	Open  	;
 204             	77              	75              	400         	400         	130         	0           	Open  	;
 208             	77              	76              	66          	80          	130         	0           	Open  	;
 212             	73              	74              	127         	100         	130         	0           	Open  	;
 220             	219             	220             	105         	100         	130         	0           	Open  	;
 224             	220             	221             	187         	150         	130         	0           	Open  	;
 226             	221             	222             	86          	100         	130         	0           	Open  	;
 227             	222             	223             	126         	80          	130         	0           	Open  	;
 228             	221             	223001          	250         	125         	130         	0           	Open  	;
 229             	223001          	224             	116         	125         	130         	0           	Open  	;
 230             	224             	225             	269         	100         	130         	0           	Open  	;
 231             	225             	226             	42          	80          	130         	0           	Open  	;
 244             	215             	214             	329         	200         	130         	0           	Open  	;
 245             	214             	216             	145         	100         	130         	0           	Open  	;
 246             	216             	217             	56          	100         	130         	0           	Open  	;
 247             	216             	218             	171         	100         	130         	0           	Open  	;
 249             	214             	203             	236         	250         	130         	0           	Open  	;
 251             	215001          	202001          	264         	500         	130         	0           	Open  	;
 254             	203             	204             	108         	150         	130         	0           	Open  	;
 255             	204             	205             	125         	200         	130         	0           	Open  	;
 256             	204             	211             	190         	100         	130         	0           	Open  	;
 257             	211             	212             	269         	100         	130         	0           	Open  	;
 258             	205             	206             	227         	200         	130         	0           	Open  	;
 259             	206             	207             	110         	200         	130         	0           	Open  	;
 260             	207             	208             	110         	200         	130         	0           	Open  	;
 261             	208             	213             	140         	200         	130         	0           	Open  	;
 262             	208             	209             	284         	100         	130         	0           	Open  	;
 263             	209             	210             	298         	100         	130         	0           	Open  	;
 265             	203             	201             	200         	250         	130         	0           	Open  	;
 268             	201             	200001          	150         	250         	130         	0           	Open  	;
 269             	200001          	199             	193         	250         	130         	0           	Open  	;
 271             	234             	230             	73          	125         	130         	0           	Open  	;
 272             	230             	231             	156         	125         	130         	0           	Open  	;
 273             	231             	232             	132         	100         	130         	0           	Open  	;
 274             	232             	233             	106         	100         	130         	0           	Open  	;
 275             	199             	196             	160         	125         	130         	0           	Open  	;
 276             	196             	197             	225         	125         	130         	0           	Open  	;
 277             	197             	198             	93          	100         	130         	0           	Open  	;
 278             	199             	192             	325         	300         	130         	0           	Open  	;
 279             	192             	194             	106         	125         	130         	0           	Open  	;
 280             	194             	195             	194         	100         	130         	0           	Open  	;
 282             	192             	193             	103         	100         	130         	0           	Open  	;
 284             	234             	234001          	149         	250         	130         	0           	Open  	;
 288             	236             	237             	138         	150         	130         	0           	Open  	;
 289             	237             	238             	146         	125         	130         	0           	Open  	;
 291             	238             	239             	147         	100         	130         	0           	Open  	;
 207             	192             	190001          	398         	400         	130         	0           	Open  	;
 292             	190001          	190             	131         	400         	130         	0           	Open  	;
 294             	187             	186             	38          	100         	130         	0           	Open  	;
 295             	186             	185             	78          	100         	130         	0           	Open  	;
 296             	187             	188             	287         	100         	130         	0           	Open  	;
 297             	188             	189             	253         	100         	130         	0           	Open  	;
 299             	235001          	241             	215         	300         	130         	0           	Open  	;
 300             	241             	242             	170         	100         	130         	0           	Open  	;
 301             	241             	243             	135         	350         	130         	0           	Open  	;
 302             	243             	244             	145         	350         	130         	0           	Open  	;
 304             	244             	245             	254         	350         	130         	0           	Open  	;
 306             	182             	183             	103         	100         	130         	0           	Open  	;
 307             	183             	184             	85          	100         	130         	0           	Open  	;
 308             	187             	182             	600         	400         	130         	0           	Open  	;
 311             	182             	249             	300         	350         	130         	0           	Open  	;
 312             	249             	248             	100         	350         	130         	0           	Open  	;
 313             	248             	247             	306         	350         	130         	0           	Open  	;
 315             	247             	246             	256         	350         	130         	0           	Open  	;
 316             	246             	245             	239         	350         	130         	0           	Open  	;
 317             	180001          	249             	450         	400         	130         	0           	Open  	;
 318             	180001          	181             	130         	100         	130         	0           	Open  	;
 322             	187             	190             	268         	300         	130         	0           	Open  	;
 323             	190             	191             	70          	100         	130         	0           	Open  	;
 324             	180004          	180003          	471         	500         	130         	0           	Open  	;
 325             	180002          	180003          	176         	500         	130         	0           	Open  	;
 328             	180             	180001          	190         	500         	130         	0           	Open  	;
 332             	199             	200             	158         	100         	130         	0           	Open  	;
 333             	202001          	284             	206         	100         	130         	0           	Open  	;
 334             	287             	286             	83          	100         	130         	0           	Open  	;
 335             	286             	285             	165         	100         	130         	0           	Open  	;
 336             	285             	284             	69          	100         	130         	0           	Open  	;
 338             	202001          	38              	200         	550         	130         	0           	Open  	;
 342             	274             	275             	90          	100         	130         	0           	Open  	;
 343             	275             	276             	137         	100         	130         	0           	Open  	;
 346             	268             	269             	58          	150         	130         	0           	Open  	;
 348             	271             	270             	107         	100         	130         	0           	Open  	;
 350             	318             	317             	118         	100         	130         	0           	Open  	;
 351             	317             	316             	177         	125         	130         	0           	Open  	;
 352             	316             	315             	153         	125         	130         	0           	Open  	;
 353             	315             	313             	133         	250         	130         	0           	Open  	;
 354             	313             	314             	170         	100         	130         	0           	Open  	;
 355             	313             	312             	210         	200         	130         	0           	Open  	;
 356             	312             	310             	165         	200         	130         	0           	Open  	;
 357             	310             	311             	115         	100         	130         	0           	Open  	;
 358             	310             	309             	163         	200         	130         	0           	Open  	;
 359             	309             	297             	100         	200         	130         	0           	Open  	;
 361             	297             	298             	110         	125         	130         	0           	Open  	;
 362             	298             	299             	182         	100         	130         	0           	Open  	;
 363             	297             	296             	93          	150         	130         	0           	Open  	;
 364             	296             	294             	151         	150         	130         	0           	Open  	;
 365             	294             	293             	85          	150         	130         	0           	Open  	;
 366             	293             	229             	300         	150         	130         	0           	Open  	;
 367             	293             	291             	250         	200         	130         	0           	Open  	;
 369             	296             	295             	132         	100         	130         	0           	Open  	;
 373             	288             	289             	211         	100         	130         	0           	Open  	;
 374             	289             	290             	69          	80          	130         	0           	Open  	;
 375             	288             	282             	400         	200         	130         	0           	Open  	;
 376             	282             	277             	259         	200         	130         	0           	Open  	;
 379             	277             	278             	155         	100         	130         	0           	Open  	;
 380             	278             	279             	187         	100         	130         	0           	Open  	;
 381             	279             	280             	222         	100         	130         	0           	Open  	;
 382             	280             	281             	82          	100         	130         	0           	Open  	;
 385             	271             	272             	220         	100         	130         	0           	Open  	;
 386             	271             	273             	300         	100         	130         	0           	Open  	;
 394             	268             	260001          	270         	250         	130         	0           	Open  	;
 397             	262             	261             	78          	100         	130         	0           	Open  	;
 401             	262             	263             	90          	80          	130         	0           	Open  	;
 404             	255             	258             	123         	100         	130         	0           	Open  	;
 405             	258             	259             	86          	100         	130         	0           	Open  	;
 406             	259             	260             	81          	100         	130         	0           	Open  	;
 407             	255             	256             	51          	100         	130         	0           	Open  	;
 408             	256             	257             	212         	100         	130         	0           	Open  	;
 409             	255             	254             	400         	200         	130         	0           	Open  	;
 414             	421             	180002          	218         	500         	130         	0           	Open  	;
 415             	420             	421             	109         	500         	130         	0           	Open  	;
 416             	419             	420             	55          	500         	130         	0           	Open  	;
 417             	418             	419             	214         	500         	130         	0           	Open  	;
 418             	416             	418             	145         	500         	130         	0           	Open  	;
 419             	417             	416             	329         	550         	130         	0           	Open  	;
 421             	416             	415             	372         	500         	130         	0           	Open  	;
 422             	415             	250001          	368         	500         	130         	0           	Open  	;
 423             	415             	414             	96          	200         	130         	0           	Open  	;
 424             	414             	413             	79          	200         	130         	0           	Open  	;
 428             	22              	21              	181         	300         	130         	0           	Open  	;
 429             	21              	19              	320         	300         	130         	0           	Open  	;
 430             	19              	18              	236         	300         	130         	0           	Open  	;
 434             	319             	320             	63          	100         	130         	0           	Open  	;
 435             	21              	20              	164         	80          	130         	0           	Open  	;
 438             	297             	302             	280         	100         	130         	0           	Open  	;
 439             	302             	303             	103         	100         	130         	0           	Open  	;
 441             	305             	306             	150         	100         	130         	0           	Open  	;
 442             	306             	307             	46          	100         	130         	0           	Open  	;
 443             	320             	321             	314         	100         	130         	0           	Open  	;
 446             	322             	323             	264         	150         	130         	0           	Open  	;
 450             	301             	300             	229         	100         	130         	0           	Open  	;
 457             	324             	368             	265         	150         	130         	0           	Open  	;
 458             	368             	367             	51          	100         	130         	0           	Open  	;
 459             	367             	369             	87          	100         	130         	0           	Open  	;
 460             	365             	325             	363         	200         	130         	0           	Open  	;
 464             	365             	362             	163         	125         	130         	0           	Open  	;
 465             	362             	361             	136         	125         	130         	0           	Open  	;
 467             	361             	360001          	200         	100         	130         	0           	Open  	;
 468             	360001          	360             	59          	100         	130         	0           	Open  	;
 469             	360             	359             	59          	100         	130         	0           	Open  	;
 471             	366             	364             	81          	100         	130         	0           	Open  	;
 472             	364             	363             	142         	100         	130         	0           	Open  	;
 473             	325             	327             	248         	125         	130         	0           	Open  	;
 474             	327             	326             	110         	100         	130         	0           	Open  	;
 476             	327             	328             	66          	100         	130         	0           	Open  	;
 477             	328             	329             	99          	80          	130         	0           	Open  	;
 479             	330             	334             	415         	200         	130         	0           	Open  	;
 480             	324             	331             	1450        	300         	130         	0           	Open  	;
 481             	331             	333             	350         	300         	130         	0           	Open  	;
 482             	333             	336             	400         	300         	130         	0           	Open  	;
 485             	331             	332             	68          	80          	130         	0           	Open  	;
 486             	254             	250             	459         	350         	130         	0           	Open  	;
 487             	250             	341             	310         	350         	130         	0           	Open  	;
 489             	341             	340             	169         	350         	130         	0           	Open  	;
 490             	340             	338             	176         	350         	130         	0           	Open  	;
 492             	338             	337             	392         	350         	130         	0           	Open  	;
 496             	338             	339             	246         	100         	130         	0           	Open  	;
 497             	341             	342             	87          	125         	130         	0           	Open  	;
 498             	342             	343             	64          	100         	130         	0           	Open  	;
 499             	343             	344             	233         	80          	130         	0           	Open  	;
 500             	250             	251             	90          	125         	130         	0           	Open  	;
 501             	251             	252             	174         	100         	130         	0           	Open  	;
 503             	252             	253             	51          	100         	130         	0           	Open  	;
 506             	250002          	250003          	108         	500         	130         	0           	Open  	;
 508             	412             	411             	190         	500         	130         	0           	Open  	;
 509             	411             	410             	293         	500         	130         	0           	Open  	;
 510             	410             	409             	168         	500         	130         	0           	Open  	;
 511             	409             	408             	317         	500         	130         	0           	Open  	;
 512             	408             	407001          	342         	500         	130         	0           	Open  	;
 513             	407001          	406             	415         	300         	130         	0           	Open  	;
 514             	407001          	350             	142         	300         	130         	0           	Open  	;
 515             	407             	350             	183         	100         	130         	0           	Open  	;
 517             	350             	350001          	131         	200         	130         	0           	Open  	;
 519             	350001          	351             	75          	100         	130         	0           	Open  	;
 520             	350001          	352             	362         	175         	130         	0           	Open  	;
 521             	350001          	356             	392         	125         	130         	0           	Open  	;
 522             	350             	345             	236         	250         	130         	0           	Open  	;
 523             	345             	346             	168         	125         	130         	0           	Open  	;
 524             	346             	347             	263         	125         	130         	0           	Open  	;
 525             	347             	348             	84          	100         	130         	0           	Open  	;
 526             	348             	349             	50          	100         	130         	0           	Open  	;
 530             	334             	335             	182         	125         	130         	0           	Open  	;
 532             	406             	405             	158         	300         	130         	0           	Open  	;
 535             	352             	353             	102         	125         	130         	0           	Open  	;
 536             	353             	354             	69          	100         	130         	0           	Open  	;
 537             	354             	355             	121         	80          	130         	0           	Open  	;
 538             	356             	357             	81          	100         	130         	0           	Open  	;
 539             	357             	358             	96          	100         	130         	0           	Open  	;
 540             	368             	370             	87          	150         	130         	0           	Open  	;
 542             	371             	372             	195         	150         	130         	0           	Open  	;
 543             	372             	373             	209         	125         	130         	0           	Open  	;
 544             	373             	374             	67          	100         	130         	0           	Open  	;
 545             	372             	378             	55          	150         	130         	0           	Open  	;
 546             	378             	379             	167         	150         	130         	0           	Open  	;
 547             	379             	380             	81          	125         	130         	0           	Open  	;
 548             	380             	381             	225         	125         	130         	0           	Open  	;
 549             	381             	382             	44          	125         	130         	0           	Open  	;
 550             	372             	376             	90          	200         	130         	0           	Open  	;
 552             	376             	384             	286         	200         	130         	0           	Open  	;
 554             	384             	383             	146         	100         	130         	0           	Open  	;
 555             	378             	377             	170         	100         	130         	0           	Open  	;
 557             	396001          	397             	222         	100         	130         	0           	Open  	;
 558             	397             	398             	31          	100         	130         	0           	Open  	;
 563             	400             	401             	69          	125         	130         	0           	Open  	;
 564             	401             	402             	297         	100         	130         	0           	Open  	;
 565             	402             	403             	83          	80          	130         	0           	Open  	;
 567             	18              	11              	77          	100         	130         	0           	Open  	;
 568             	11              	10              	130         	100         	130         	0           	Open  	;
 571             	9               	8               	257         	100         	130         	0           	Open  	;
 575             	18              	15              	720         	300         	130         	0           	Open  	;
 576             	15              	13              	351         	250         	130         	0           	Open  	;
 578             	12              	14              	188         	175         	130         	0           	Open  	;
 579             	14              	6               	159         	150         	130         	0           	Open  	;
 580             	6               	5               	189         	150         	130         	0           	Open  	;
 581             	5               	8               	83          	150         	130         	0           	Open  	;
 588             	13              	12              	200         	200         	130         	0           	Open  	;
 589             	15              	16              	94          	80          	130         	0           	Open  	;
 590             	15              	17              	128         	80          	130         	0           	Open  	;
 605             	601             	384             	67          	200         	130         	0           	Open  	;
 606             	601             	385             	170         	175         	130         	0           	Open  	;
 607             	385             	387             	176         	175         	130         	0           	Open  	;
 608             	387             	388             	105         	175         	130         	0           	Open  	;
 609             	388             	389             	136         	150         	130         	0           	Open  	;
 610             	389             	390             	128         	150         	130         	0           	Open  	;
 611             	390             	391             	40          	150         	130         	0           	Open  	;
 612             	391             	392             	65          	150         	130         	0           	Open  	;
 613             	392             	393             	83          	100         	130         	0           	Open  	;
 614             	393             	394             	257         	100         	130         	0           	Open  	;
 615             	394             	395             	85          	100         	130         	0           	Open  	;
 616             	395             	396             	151         	100         	130         	0           	Open  	;
 617             	4               	2               	326         	150         	130         	0           	Open  	;
 618             	2               	3               	135         	100         	130         	0           	Open  	;
 620             	2               	1               	222         	100         	130         	0           	Open  	;
 593             	250             	250003          	225         	500         	130         	0           	Open  	;
 600             	4               	8               	101         	150         	130         	0           	Open  	;
 601             	8               	7               	101         	80          	130         	0           	Open  	;
 160             	32              	34              	149         	80          	130         	0           	Open  	;
 161             	235             	235001          	218         	300         	130         	0           	Open  	;
 24              	106             	82              	569         	400         	130         	0           	Open  	;
 298             	180004          	266             	816         	500         	130         	0           	Open  	;
 331             	258001          	259001          	320         	100         	130         	0           	Open  	;
 390             	82              	228             	74          	100         	130         	0           	Open  	;
 392             	227             	229             	150         	500         	130         	0           	Open  	;
 393             	227             	215001          	317         	500         	130         	0           	Open  	;
 400             	319             	315             	262         	300         	130         	0           	Open  	;
 119             	59              	63              	314         	175         	130         	0           	Open  	;
 120             	63              	67              	419         	150         	130         	0           	Open  	;
 124             	260001          	262             	345         	100         	130         	0           	Open  	;
 177             	23              	22              	671         	300         	130         	0           	Open  	;
 75              	115             	108             	421         	400         	130         	0           	Open  	;
 181             	213             	234             	700         	250         	130         	0           	Open  	;
 184             	288             	291             	603         	150         	130         	0           	Open  	;
 187             	319             	322             	477         	300         	130         	0           	Open  	;
 196             	325             	330             	380         	200         	130         	0           	Open  	;
 213             	336             	337             	206         	300         	130         	0           	Open  	;
 214             	334             	345             	616         	200         	130         	0           	Open  	;
 131             	152             	153             	347         	200         	130         	0           	Open  	;
 234             	256001          	258001          	249         	300         	130         	0           	Open  	;
 235             	258001          	257001          	184         	300         	130         	0           	Open  	;
 236             	257001          	264             	141         	300         	130         	0           	Open  	;
 237             	264             	260001          	75          	300         	130         	0           	Open  	;
 238             	265             	268             	227         	100         	130         	0           	Open  	;
 239             	268             	274             	397         	200         	130         	0           	Open  	;
 240             	274             	277             	162         	200         	130         	0           	Open  	;
 266             	405             	404             	177         	300         	130         	0           	Open  	;
 329             	400             	399             	70          	150         	130         	0           	Open  	;
 330             	404             	399             	350         	300         	130         	0           	Open  	;
 337             	399             	396001          	350         	200         	130         	0           	Open  	;
 179             	220             	215001          	820         	200         	130         	0           	Open  	;
 219             	75              	73              	175         	100         	130         	0           	Open  	;
 222             	83              	84              	169         	100         	130         	0           	Open  	;
 243             	83              	86              	135         	400         	130         	0           	Open  	;
 267             	86              	87              	213         	400         	130         	0           	Open  	;
 344             	89              	87              	474         	400         	130         	0           	Open  	;
 345             	229             	75              	280         	500         	130         	0           	Open  	;
 349             	202001          	82              	1800        	300         	130         	0           	Open  	;
 165             	250001          	412             	611         	500         	130         	0           	Open  	;
 194             	43              	417             	354         	550         	130         	0           	Open  	;
 64              	269             	271             	209         	125         	130         	0           	Open  	;
 106             	234001          	235             	500         	250         	130         	0           	Open  	;
 183             	234001          	238             	400         	200         	130         	0           	Open  	;
 206             	238             	240             	44          	100         	130         	0           	Open  	;
 216             	239             	189             	300         	100         	130         	0           	Open  	;
 188             	250002          	44              	800         	500         	130         	0           	Open  	;
 223             	43              	422             	345         	500         	130         	0           	Open  	;
 290             	250004          	413             	750         	250         	130         	0           	Open  	;
 168             	23              	24              	103.6       	100         	130         	0           	Open  	;
 182             	24              	24001           	219         	80          	130         	0           	Open  	;
 186             	24001           	25              	214         	214         	130         	0           	Open  	;
 197             	46001           	45001           	80          	300         	130         	0           	Open  	;
 321             	71              	71001           	23          	100         	130         	0           	Open  	;
 368             	71001           	72              	121         	100         	130         	0           	Open  	;
 370             	127             	127001          	100         	200         	130         	0           	Open  	;
 383             	127001          	128             	102         	150         	130         	0           	Open  	;
 145             	301001          	366             	52          	125         	130         	0           	Open  	;
 185             	365             	301001          	116         	150         	130         	0           	Open  	;
 398             	301001          	301             	79          	125         	130         	0           	Open  	;
 399             	303             	304             	82          	100         	130         	0           	Open  	;
 402             	304             	305             	157         	100         	130         	0           	Open  	;
 433             	422             	180             	381         	500         	130         	0           	Open  	;
 190             	322             	324             	363         	300         	130         	0           	Open  	;
 51              	385             	88              	2500        	350         	130         	0           	Open  	;
 166             	13              	385             	752         	300         	130         	0           	Open  	;
 209             	123             	82              	100         	200         	130         	0           	Open  	;
 218             	135             	141             	177         	150         	130         	0           	Open  	;
 221             	150             	71              	500         	200         	130         	0           	Open  	;
 232             	370             	371             	100         	200         	130         	0           	Open  	;
 248             	256001          	254             	500         	300         	130         	0           	Open  	;
 5               	266             	38              	200         	500         	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	1           

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]












[RULES]








[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:00 
 Pattern Timestep   	1:00
 Pattern Start      	0:00
 Report Timestep    	1:00
 Report Start       	0:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Yes
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Demand Model       	PDA
 Minimum Pressure   	0.0
 Required Pressure  	9.0
 Pressure Exponent  	0.5
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord           	Y-Coord
179001          	60.740            	-12.580           
179             	53.440            	12.580            
177             	15.300            	27.600            
174             	62.440            	40.960            
173             	45.590            	38.830            
171001          	45.860            	62.360            
171             	56.680            	67.230            
172             	66.960            	67.230            
170             	44.510            	81.570            
165             	44.140            	96.370            
166             	59.390            	97.540            
168             	74.000            	101.600           
169             	87.260            	105.650           
163             	43.970            	109.170           
164             	30.170            	108.360           
162             	43.850            	121.530           
161             	43.970            	133.250           
106             	47.660            	155.220           
124             	85.800            	152.040           
125             	101.600           	150.030           
125001          	116.410           	147.580           
126             	133.060           	148.860           
127             	92.790            	120.900           
128             	121.890           	102.680           
129             	134.330           	99.970            
130             	148.130           	105.380           
132             	122.030           	70.680            
131001          	107.550           	53.710            
131             	122.430           	57.220            
133             	135.150           	61.550            
134             	151.920           	64.530            
135             	95.640            	0.140             
136             	110.800           	0.140             
137             	141.910           	17.990            
138             	148.400           	1.490             
139             	107.820           	-9.330            
141             	92.180            	-42.840           
143             	118.420           	-38.510           
144             	128.700           	-26.060           
145             	141.420           	-32.290           
142             	132.760           	-49.330           
140001          	79.730            	-42.840           
151             	50.510            	-43.110           
152             	39.150            	-43.650           
107             	85.170            	169.210           
108             	106.280           	188.310           
109             	118.970           	187.930           
110             	133.060           	185.370           
111             	143.950           	194.330           
113             	147.150           	166.790           
114             	158.040           	158.470           
112             	141.770           	176.880           
115             	134.980           	241.260           
116             	143.670           	241.260           
117             	155.780           	236.760           
118             	174.890           	215.740           
119             	169.160           	231.660           
105             	27.960            	157.770           
102             	10.160            	153.950           
103             	12.770            	169.700           
104             	24.890            	174.460           
100             	-8.120            	150.030           
101             	-12.340           	182.250           
96              	-29.890           	150.770           
97              	-27.980           	120.900           
98              	-21.100           	106.470           
99              	-13.530           	91.310            
93              	-49.590           	150.140           
94              	-59.520           	178.350           
95              	-50.430           	201.730           
92              	-64.850           	145.050           
160             	-68.060           	115.550           
159001          	-57.810           	85.450            
159             	-47.940           	59.310            
156             	-36.880           	38.900            
157             	-8.930            	52.900            
158             	6.220             	61.010            
155             	-28.410           	18.800            
154             	-7.850            	21.510            
153             	-4.600            	-27.730           
55              	10.160            	-74.250           
59              	43.210            	-148.620          
60              	13.970            	-146.720          
61              	-21.920           	-117.560          
62              	-22.260           	-147.350          
147             	112.280           	-106.200          
150             	136.020           	-160.700          
148             	120.760           	-129.550          
149             	155.570           	-139.750          
63              	77.180            	-215.620          
64              	35.980            	-215.770          
65              	12.720            	-211.990          
66              	-14.880           	-196.830          
67              	107.950           	-225.510          
68              	122.020           	-238.500          
69              	128.520           	-260.690          
70              	139.880           	-234.710          
71              	166.940           	-226.600          
72              	191.730           	-242.440          
56              	-16.500           	-86.990           
57              	-38.150           	-88.070           
58              	-61.420           	-86.990           
53              	-47.350           	-50.190           
54              	-82.520           	-49.110           
52              	-19.370           	-30.740           
46001           	-41.020           	13.420            
50              	-54.380           	-9.600            
51              	-91.720           	-17.720           
47              	-67.910           	22.860            
48              	-83.600           	21.780            
49              	-113.910          	17.450            
42              	-91.390           	75.590            
45              	-118.150          	68.580            
46              	-137.720          	61.280            
41              	-74.780           	84.420            
35              	-96.430           	138.100           
36              	-116.880          	128.650           
39              	-120.130          	117.020           
40              	-122.840          	103.490           
37              	-147.460          	125.410           
91              	-78.200           	142.510           
90              	-104.900          	229.600           
89              	-69.300           	241.040           
31              	-113.160          	180.650           
32              	-139.220          	171.110           
34              	-172.280          	178.740           
33              	-166.450          	158.010           
28001           	-126.510          	224.510           
28              	-122.060          	206.710           
29              	-148.120          	202.900           
30              	-175.460          	213.700           
27              	-140.040          	248.480           
26              	-167.750          	261.470           
23              	-167.750          	272.290           
22              	-244.050          	268.090           
87              	-50.130           	262.870           
86              	-28.990           	277.600           
83              	-25.150           	295.540           
77              	-8.490            	308.350           
81              	3.040             	287.210           
78              	9.440             	272.480           
79              	12.000            	248.780           
80              	5.600             	230.840           
82              	81.990            	344.650           
84              	-50.000           	294.810           
85              	-73.810           	291.340           
121             	134.010           	292.450           
122             	131.110           	311.770           
123             	119.520           	330.130           
120             	143.650           	267.100           
75              	1.890             	373.260           
76              	10.790            	309.690           
73              	-19.080           	363.080           
74              	-41.330           	351.640           
227             	20.030            	411.270           
215001          	37.410            	413.200           
215             	76.690            	415.310           
219             	49.660            	382.170           
220             	38.380            	382.290           
221             	38.380            	365.870           
222             	27.750            	345.580           
223             	27.750            	330.130           
223001          	50.940            	350.410           
224             	53.840            	336.890           
225             	53.220            	322.520           
226             	42.590            	302.230           
214             	89.510            	415.310           
216             	89.510            	401.220           
217             	89.510            	387.770           
218             	103.600           	396.100           
201             	86.940            	439.650           
203             	90.380            	428.280           
204             	111.900           	424.680           
205             	125.110           	424.680           
211             	127.710           	411.470           
212             	128.360           	393.720           
206             	143.470           	424.350           
207             	161.240           	424.920           
208             	186.870           	433.720           
209             	188.910           	416.730           
210             	188.910           	400.420           
213             	202.500           	456.820           
200001          	86.940            	451.820           
199             	86.940            	465.910           
196             	100.570           	465.660           
197             	116.200           	465.660           
198             	131.150           	457.500           
233             	152.900           	484.000           
232             	173.960           	484.000           
231             	174.640           	497.590           
230             	188.230           	497.590           
234             	202.760           	498.480           
194             	101.250           	509.830           
195             	109.360           	500.500           
192             	86.940            	510.750           
193             	72.210            	510.750           
234001          	202.760           	532.170           
235             	202.760           	558.230           
236             	179.460           	540.260           
237             	168.290           	540.210           
238             	168.290           	531.890           
240             	168.440           	515.640           
239             	130.300           	532.810           
190001          	86.980            	553.990           
187             	116.410           	579.930           
188             	116.410           	547.260           
189             	130.500           	547.260           
186             	131.140           	579.930           
185             	148.430           	579.930           
235001          	202.880           	578.000           
241             	195.830           	594.020           
242             	173.410           	594.020           
243             	195.830           	614.510           
244             	195.140           	636.420           
245             	195.830           	659.350           
183             	101.250           	682.420           
184             	94.460            	664.080           
182             	116.410           	683.690           
249             	127.760           	705.070           
248             	164.450           	704.830           
247             	195.140           	705.070           
246             	195.830           	682.410           
181             	114.410           	753.380           
266             	47.870            	523.940           
180004          	72.940            	601.300           
190             	89.510            	579.930           
191             	78.620            	579.930           
180003          	74.240            	703.030           
180002          	90.260            	735.930           
180001          	128.390           	752.750           
180             	147.150           	757.990           
287             	6.970             	430.280           
286             	17.880            	439.630           
285             	29.310            	438.070           
284             	37.570            	442.710           
200             	74.770            	465.910           
274             	-2.560            	492.760           
275             	23.420            	493.760           
276             	32.220            	500.190           
265             	30.520            	523.810           
268             	-5.840            	523.810           
269             	-18.360           	526.580           
271             	-43.240           	531.540           
270             	-36.580           	547.190           
318             	-167.320          	316.880           
317             	-156.490          	324.680           
316             	-156.060          	347.620           
315             	-138.740          	347.190           
313             	-122.290          	354.110           
314             	-122.730          	326.410           
312             	-105.840          	359.310           
310             	-88.530           	365.800           
311             	-70.170           	361.410           
309             	-77.290           	382.770           
297             	-72.510           	397.400           
298             	-78.570           	414.290           
299             	-100.220          	426.840           
296             	-58.230           	393.940           
294             	-41.770           	390.480           
293             	-22.900           	389.780           
291             	-15.270           	411.400           
295             	-45.240           	402.160           
288             	-8.910            	434.910           
289             	-27.060           	435.500           
290             	-38.310           	435.070           
282             	2.530             	455.260           
277             	-5.730            	475.600           
278             	-24.030           	493.510           
279             	-45.670           	493.940           
280             	-64.290           	487.450           
281             	-64.720           	475.320           
272             	-61.040           	555.690           
273             	-49.590           	516.910           
264             	4.320             	570.960           
257001          	7.520             	582.490           
258001          	12.060            	600.820           
259001          	38.900            	587.610           
260001          	-0.010            	550.610           
261             	-26.990           	595.820           
262             	-41.320           	571.930           
263             	-60.440           	586.270           
255             	41.940            	718.420           
258             	43.850            	677.100           
259             	43.210            	642.780           
260             	41.940            	613.540           
256             	49.570            	727.950           
257             	61.010            	740.030           
254             	19.060            	719.060           
250004          	45.310            	758.630           
421             	96.430            	775.000           
420             	100.320           	804.220           
419             	102.920           	822.400           
418             	107.470           	848.380           
416             	110.710           	868.510           
417             	130.500           	886.730           
415             	69.810            	855.520           
414             	64.770            	832.940           
413             	53.890            	805.310           
250001          	40.580            	843.830           
21              	-272.220          	287.710           
319             	-159.450          	377.380           
320             	-150.050          	387.130           
20              	-252.740          	311.090           
19              	-325.470          	324.950           
18              	-368.060          	362.450           
302             	-100.730          	403.140           
303             	-115.460          	410.190           
305             	-140.260          	416.230           
306             	-125.070          	435.810           
307             	-134.680          	440.930           
321             	-143.000          	394.180           
11              	-383.950          	352.910           
322             	-184.740          	399.030           
323             	-210.070          	398.380           
301             	-162.220          	471.040           
300             	-184.640          	479.360           
324             	-166.560          	429.190           
368             	-185.280          	440.930           
367             	-177.590          	449.260           
369             	-169.900          	457.590           
325             	-127.150          	567.770           
365             	-115.070          	532.810           
362             	-151.940          	530.900           
360001          	-199.370          	531.890           
360             	-214.100          	534.450           
359             	-226.910          	537.010           
361             	-179.980          	530.490           
366             	-163.380          	501.020           
364             	-182.710          	507.550           
363             	-208.980          	512.670           
326             	-149.390          	556.330           
327             	-148.770          	567.760           
328             	-164.780          	568.400           
329             	-182.710          	569.040           
330             	-132.750          	592.100           
334             	-143.000          	617.720           
336             	-125.240          	644.050           
331             	-91.550           	525.810           
332             	-80.110           	528.990           
333             	-105.530          	584.930           
337             	-144.310          	701.890           
338             	-110.710          	705.840           
340             	-65.260           	709.090           
341             	-39.610           	711.040           
250             	-4.220            	716.230           
251             	-4.460            	700.620           
253             	-10.180           	656.760           
252             	-7.000            	680.920           
342             	-38.150           	695.540           
343             	-38.150           	677.100           
344             	-43.510           	657.470           
339             	-104.260          	671.380           
250003          	-5.930            	744.540           
250002          	-6.570            	770.160           
412             	-29.560           	815.860           
411             	-60.390           	802.270           
410             	-101.300          	784.090           
409             	-127.920          	769.160           
408             	-168.180          	748.380           
407001          	-235.710          	725.650           
407             	-277.270          	684.090           
345             	-172.280          	698.710           
346             	-184.350          	677.740           
347             	-193.890          	652.310           
348             	-205.330          	626.880           
349             	-209.150          	602.730           
350             	-225.670          	691.720           
350001          	-242.210          	640.580           
351             	-258.730          	645.320           
356             	-271.570          	582.520           
352             	-252.090          	585.110           
335             	-167.340          	608.110           
406             	-339.610          	693.180           
405             	-387.660          	674.350           
404             	-414.750          	646.060           
353             	-252.090          	563.030           
354             	-254.690          	550.700           
355             	-257.930          	537.060           
357             	-281.310          	563.680           
358             	-300.790          	564.980           
370             	-200.650          	447.340           
371             	-212.800          	461.090           
372             	-240.730          	465.630           
373             	-229.360          	482.190           
374             	-220.270          	480.570           
378             	-253.940          	445.320           
379             	-227.660          	433.370           
380             	-239.610          	415.460           
381             	-244.380          	393.960           
382             	-230.050          	384.400           
376             	-278.710          	474.720           
377             	-283.800          	450.100           
383             	-375.780          	463.240           
384             	-370.270          	489.660           
396001          	-417.010          	569.040           
397             	-392.850          	553.780           
398             	-373.150          	541.070           
400             	-441.690          	610.430           
401             	-466.940          	619.130           
402             	-481.750          	605.200           
403             	-471.300          	588.660           
10              	-397.940          	335.750           
9               	-561.830          	418.230           
8               	-621.050          	462.250           
2               	-690.400          	518.230           
1               	-725.470          	529.920           
3               	-657.280          	539.010           
385             	-469.200          	504.690           
17              	-422.090          	436.190           
16              	-441.160          	454.620           
15              	-453.390          	435.110           
13              	-489.750          	461.740           
12              	-519.620          	486.410           
14              	-545.600          	497.450           
6               	-576.760          	497.450           
5               	-612.480          	472.130           
601             	-422.330          	496.300           
387             	-499.490          	523.420           
388             	-518.970          	537.060           
389             	-541.700          	554.590           
390             	-562.480          	557.190           
391             	-570.270          	566.930           
392             	-581.960          	577.970           
393             	-593.650          	589.010           
394             	-615.730          	605.240           
395             	-638.450          	611.740           
396             	-625.470          	579.920           
4               	-659.830          	495.300           
7               	-632.500          	450.810           
228             	120.130           	361.180           
229             	-0.010            	387.880           
256001          	15.210            	629.240           
399             	-426.590          	596.350           
24              	-149.910          	274.950           
24001           	-133.000          	276.980           
25              	-114.730          	289.150           
45001           	-49.990           	31.630            
71001           	167.380           	-237.030          
127001          	102.330           	101.190           
202001          	47.870            	439.650           
301001          	-144.940          	492.760           
304             	-129.090          	412.160           
422             	166.530           	836.650           
38              	52.150            	481.540           
43              	192.620           	913.460           
44              	30.170            	822.680           
88              	-567.070          	714.700           

[VERTICES]
;Link            	X-Coord           	Y-Coord

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	-771.890          	-319.400          	249.300           	972.170           
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
