[TITLE]
Global Water Full network - Peak Day (Avg * 1.9) 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 208             	8.1000      	5.700000    	3               	;
 209             	9.4000      	5.000000    	3               	;
 210             	8.9000      	5.400000    	2               	;
 211             	9.8000      	6.800000    	3               	;
 212             	8.2000      	5.400000    	2               	;
 213             	8.5000      	5.500000    	3               	;
 214             	8.1000      	5.700000    	3               	;
 215             	8.1000      	6.100000    	3               	;
 216             	9.5000      	5.200000    	3               	;
 217             	8.7000      	6.600000    	3               	;
 218             	9.1000      	5.400000    	3               	;
 219             	8.2000      	6.300000    	2               	;
 220             	9.2000      	5.200000    	3               	;
 221             	8.1000      	6.600000    	3               	;
 222             	9.8000      	6.500000    	2               	;
 223             	8.7000      	5.600000    	3               	;
 224             	9.1000      	6.800000    	3               	;
 225             	8.9000      	6.200000    	3               	;
 226             	8.7000      	6.900000    	2               	;
 227             	9.5000      	6.400000    	3               	;
 228             	8.3000      	6.100000    	3               	;
 229             	8.2000      	6.300000    	3               	;
 230             	9.3000      	5.400000    	3               	;
 231             	8.1000      	6.100000    	3               	;
 232             	9.3000      	5.800000    	3               	;
 233             	8.7000      	5.400000    	3               	;
 234             	8.2000      	6.700000    	2               	;
 235             	9.7000      	6.900000    	3               	;
 236             	8.3000      	5.100000    	4               	;
 237             	8.9000      	6.800000    	4               	;
 238             	9.6000      	6.500000    	4               	;
 239             	9.0000      	5.200000    	4               	;
 240             	8.8000      	5.600000    	4               	;
 241             	8.0000      	5.200000    	4               	;
 242             	8.4000      	5.800000    	4               	;
 243             	8.6000      	5.500000    	4               	;
 244             	9.0000      	5.900000    	4               	;
 245             	9.0000      	6.000000    	4               	;
 246             	8.6000      	5.100000    	4               	;
 247             	9.3000      	5.800000    	4               	;
 248             	8.9000      	5.300000    	4               	;
 249             	8.4000      	6.400000    	4               	;
 250             	9.6000      	5.000000    	4               	;
 251             	8.6000      	6.600000    	4               	;
 252             	9.1000      	5.800000    	4               	;
 253             	8.4000      	6.900000    	4               	;
 254             	8.6000      	5.300000    	4               	;
 255             	9.7000      	6.800000    	4               	;
 256             	9.8000      	5.200000    	4               	;
 257             	8.9000      	5.100000    	4               	;
 258             	9.3000      	6.500000    	4               	;
 259             	9.9000      	6.800000    	4               	;
 260             	8.4000      	6.000000    	4               	;
 261             	9.7000      	5.600000    	4               	;
 264             	9.3000      	5.600000    	4               	;
 265             	8.1000      	5.500000    	3               	;
 266             	8.4000      	6.200000    	4               	;
 267             	9.0000      	5.900000    	4               	;
 268             	9.7000      	6.300000    	4               	;
 269             	9.7000      	6.200000    	4               	;
 270             	8.6000      	6.000000    	4               	;
 272             	8.1000      	6.600000    	4               	;
 273             	9.5000      	5.700000    	4               	;
 274             	9.5000      	6.400000    	4               	;
 275             	9.1000      	6.200000    	4               	;
 276             	9.0000      	6.000000    	4               	;
 277             	8.1000      	5.400000    	4               	;
 278             	8.6000      	6.000000    	4               	;
 279             	8.7000      	6.100000    	4               	;
 280             	8.7000      	6.700000    	4               	;
 281             	9.7000      	5.700000    	4               	;
 282             	9.3000      	5.300000    	4               	;
 283             	8.5000      	5.900000    	4               	;
 284             	8.9000      	6.800000    	4               	;
 285             	8.1000      	5.800000    	4               	;
 286             	8.2000      	5.600000    	4               	;
 289             	8.6000      	6.000000    	4               	;
 290             	9.3000      	5.800000    	4               	;
 291             	8.0000      	6.100000    	4               	;
 292             	8.2000      	6.500000    	4               	;
 296             	9.0000      	6.900000    	4               	;
 297             	8.4000      	6.700000    	4               	;
 298             	8.8000      	5.300000    	4               	;
 299             	9.5000      	5.100000    	4               	;
 301             	8.2000      	6.000000    	4               	;
 302             	9.1000      	6.600000    	4               	;
 303             	9.4000      	5.000000    	4               	;
 304             	9.6000      	5.100000    	4               	;
 305             	8.8000      	6.900000    	4               	;
 306             	8.8000      	5.400000    	4               	;
 310             	8.1000      	6.400000    	4               	;
 311             	9.3000      	6.900000    	4               	;
 312             	9.8000      	6.800000    	4               	;
 313             	8.0000      	5.800000    	4               	;
 314             	8.7000      	5.700000    	4               	;
 315             	8.8000      	6.300000    	4               	;
 316             	8.8000      	5.300000    	4               	;
 317             	8.7000      	5.100000    	4               	;
 318             	9.0000      	6.700000    	4               	;
 319             	9.3000      	6.400000    	4               	;
 321             	8.9000      	6.600000    	4               	;
 322             	9.5000      	6.100000    	4               	;
 323             	8.0000      	5.900000    	4               	;
 324             	9.9000      	6.600000    	4               	;
 325             	9.8000      	5.300000    	4               	;
 326             	8.4000      	5.800000    	4               	;
 331             	8.4000      	5.900000    	4               	;
 332             	8.9000      	5.200000    	4               	;
 333             	9.5000      	5.500000    	4               	;
 334             	9.3000      	5.300000    	4               	;
 335             	8.3000      	5.700000    	4               	;
 336             	9.4000      	5.300000    	4               	;
 337             	8.8000      	5.000000    	4               	;
 338             	9.8000      	6.800000    	4               	;
 339             	8.0000      	6.600000    	4               	;
 340             	9.8000      	5.100000    	4               	;
 341             	8.9000      	6.800000    	4               	;
 342             	8.9000      	6.700000    	4               	;
 343             	9.2000      	5.200000    	4               	;
 344             	9.8000      	6.200000    	4               	;
 345             	9.8000      	6.900000    	4               	;
 346             	9.0000      	6.700000    	4               	;
 347             	9.8000      	6.100000    	4               	;
 349             	9.5000      	5.800000    	4               	;
 350             	9.6000      	6.100000    	4               	;
 351             	8.2000      	6.400000    	4               	;
 352             	9.2000      	6.500000    	4               	;
 353             	8.8000      	5.600000    	4               	;
 354             	8.2000      	5.600000    	4               	;
 355             	9.5000      	6.300000    	4               	;
 356             	8.9000      	5.200000    	4               	;
 357             	8.4000      	6.600000    	4               	;
 358             	8.1000      	6.800000    	4               	;
 359             	8.2000      	6.100000    	4               	;
 360             	8.1000      	6.900000    	4               	;
 361             	9.7000      	6.600000    	4               	;
 362             	9.2000      	5.900000    	4               	;
 363             	9.5000      	6.200000    	4               	;
 364             	8.0000      	6.000000    	4               	;
 365             	8.3000      	5.900000    	4               	;
 366             	8.1000      	5.800000    	4               	;
 367             	8.1000      	5.900000    	4               	;
 368             	9.5000      	5.300000    	4               	;
 369             	8.2000      	5.500000    	4               	;
 370             	8.2000      	5.500000    	4               	;
 371             	8.8000      	5.600000    	4               	;
 372             	9.7000      	6.700000    	4               	;
 373             	9.2000      	6.200000    	4               	;
 374             	8.9000      	6.400000    	4               	;
 375             	8.1000      	5.900000    	4               	;
 377             	9.6000      	5.900000    	4               	;
 381             	8.8000      	6.200000    	4               	;
 382             	8.5000      	6.500000    	4               	;
 383             	9.4000      	5.900000    	4               	;
 384             	8.1000      	6.200000    	4               	;
 385             	8.5000      	5.000000    	3               	;
 387             	9.8000      	6.300000    	3               	;
 388             	9.9000      	5.300000    	4               	;
 389             	9.9000      	6.600000    	4               	;
 390             	8.7000      	5.900000    	3               	;
 391             	8.9000      	6.700000    	3               	;
 392             	8.6000      	5.900000    	3               	;
 393             	9.3000      	6.500000    	4               	;
 394             	9.7000      	6.600000    	3               	;
 395             	8.6000      	5.500000    	3               	;
 396             	8.8000      	5.200000    	3               	;
 397             	9.5000      	6.400000    	3               	;
 398             	9.4000      	5.100000    	3               	;
 399             	9.6000      	6.100000    	3               	;
 400             	8.6000      	5.300000    	3               	;
 401             	9.3000      	6.500000    	3               	;
 402             	8.5000      	6.300000    	3               	;
 403             	9.2000      	5.800000    	3               	;
 404             	9.2000      	5.500000    	3               	;
 405             	9.3000      	6.600000    	3               	;
 406             	8.1000      	6.800000    	3               	;
 407             	8.6000      	5.200000    	3               	;
 408             	8.1000      	5.400000    	3               	;
 409             	9.6000      	5.200000    	3               	;
 410             	8.9000      	5.100000    	3               	;
 411             	9.5000      	6.000000    	3               	;
 412             	9.3000      	5.600000    	3               	;
 413             	8.4000      	6.900000    	3               	;
 414             	9.2000      	6.900000    	3               	;
 415             	9.3000      	5.400000    	3               	;
 416             	9.4000      	6.000000    	3               	;
 417             	8.5000      	5.900000    	3               	;
 418             	8.6000      	6.300000    	3               	;
 419             	9.4000      	5.200000    	3               	;
 420             	8.8000      	6.800000    	3               	;
 421             	8.7000      	5.500000    	3               	;
 422             	9.8000      	6.100000    	3               	;
 423             	8.2000      	5.500000    	3               	;
 424             	9.7000      	6.400000    	3               	;
 425             	9.4000      	5.400000    	3               	;
 426             	9.4000      	6.400000    	3               	;
 427             	9.2000      	6.900000    	3               	;
 428             	9.3000      	6.000000    	3               	;
 429             	8.7000      	6.700000    	3               	;
 430             	9.8000      	6.700000    	3               	;
 431             	9.3000      	6.000000    	3               	;
 433             	8.3000      	5.800000    	3               	;
 435             	9.2000      	5.500000    	3               	;
 436             	8.2000      	5.000000    	3               	;
 437             	9.3000      	5.700000    	3               	;
 438             	8.2000      	6.900000    	3               	;
 439             	8.7000      	5.500000    	3               	;
 440             	8.3000      	5.400000    	3               	;
 441             	8.3000      	6.200000    	3               	;
 442             	8.1000      	5.100000    	3               	;
 443             	8.3000      	6.200000    	3               	;
 444             	8.5000      	6.300000    	3               	;
 445             	8.5000      	6.100000    	3               	;
 446             	9.2000      	5.200000    	3               	;
 447             	8.2000      	5.600000    	3               	;
 448             	8.4000      	5.000000    	3               	;
 449             	8.7000      	5.000000    	3               	;
 450             	9.3000      	6.400000    	3               	;
 451             	9.0000      	6.000000    	3               	;
 452             	9.5000      	6.300000    	3               	;
 453             	9.1000      	5.000000    	3               	;
 454             	9.6000      	5.700000    	3               	;
 455             	8.5000      	6.000000    	3               	;
 456             	8.0000      	6.400000    	3               	;
 457             	9.5000      	5.400000    	3               	;
 458             	9.9000      	5.500000    	3               	;
 459             	9.6000      	6.400000    	3               	;
 460             	9.8000      	5.200000    	3               	;
 461             	9.1000      	5.600000    	3               	;
 462             	9.8000      	6.300000    	3               	;
 464             	9.1000      	5.400000    	3               	;
 465             	9.8000      	5.400000    	3               	;
 466             	9.9000      	6.200000    	3               	;
 467             	8.0000      	5.700000    	3               	;
 468             	8.0000      	5.600000    	3               	;
 469             	9.0000      	6.700000    	3               	;
 470             	9.0000      	6.500000    	3               	;
 471             	9.6000      	5.700000    	3               	;
 472             	8.3000      	6.800000    	3               	;
 473             	8.4000      	5.900000    	3               	;
 474             	8.2000      	5.600000    	3               	;
 475             	8.5000      	5.700000    	3               	;
 476             	9.7000      	6.400000    	3               	;
 477             	8.5000      	5.700000    	3               	;
 478             	8.9000      	5.800000    	3               	;
 479             	8.3000      	5.000000    	3               	;
 480             	8.2000      	5.200000    	3               	;
 481             	8.3000      	6.600000    	3               	;
 482             	9.7000      	5.100000    	3               	;
 483             	9.5000      	5.500000    	3               	;
 484             	8.4000      	5.000000    	3               	;
 485             	8.2000      	6.600000    	3               	;
 486             	9.0000      	5.600000    	3               	;
 487             	9.1000      	6.100000    	3               	;
 488             	9.1000      	5.700000    	3               	;
 489             	9.3000      	5.000000    	3               	;
 490             	9.0000      	5.400000    	3               	;
 491             	8.8000      	5.300000    	3               	;
 492             	8.0000      	6.100000    	3               	;
 493             	8.2000      	5.900000    	3               	;
 494             	8.0000      	6.300000    	3               	;
 495             	9.8000      	6.800000    	3               	;
 496             	8.5000      	5.700000    	3               	;
 497             	9.7000      	5.000000    	3               	;
 498             	9.8000      	6.900000    	3               	;
 499             	8.3000      	5.000000    	3               	;
 500             	9.7000      	5.400000    	3               	;
 501             	9.7000      	5.800000    	3               	;
 502             	9.3000      	5.700000    	3               	;
 503             	8.1000      	6.000000    	3               	;
 504             	8.0000      	5.800000    	3               	;
 505             	9.3000      	5.400000    	3               	;
 506             	8.5000      	5.000000    	3               	;
 507             	9.1000      	5.400000    	3               	;
 508             	9.5000      	6.600000    	3               	;
 509             	9.2000      	6.000000    	3               	;
 510             	8.3000      	5.500000    	3               	;
 511             	9.6000      	6.600000    	3               	;
 512             	8.6000      	6.700000    	3               	;
 513             	8.6000      	6.700000    	3               	;
 514             	9.7000      	6.100000    	3               	;
 515             	8.9000      	5.100000    	3               	;
 516             	9.6000      	5.200000    	3               	;
 517             	9.7000      	6.200000    	3               	;
 518             	9.7000      	6.600000    	3               	;
 519             	8.5000      	5.100000    	3               	;
 521             	8.3000      	5.900000    	3               	;
 530             	8.9000      	5.500000    	3               	;
 533             	9.9000      	6.200000    	3               	;
 535             	9.6000      	6.500000    	3               	;
 536             	9.3000      	5.200000    	3               	;
 537             	8.4000      	6.400000    	3               	;
 538             	9.4000      	6.200000    	3               	;
 539             	9.7000      	5.900000    	3               	;
 540             	9.2000      	5.300000    	3               	;
 541             	8.7000      	5.300000    	3               	;
 542             	9.1000      	6.500000    	3               	;
 543             	8.7000      	5.800000    	3               	;
 544             	9.5000      	6.800000    	3               	;
 545             	8.3000      	5.200000    	3               	;
 546             	9.4000      	6.100000    	3               	;
 547             	8.1000      	6.500000    	3               	;
 548             	9.9000      	5.500000    	3               	;
 549             	8.1000      	6.000000    	3               	;
 550             	8.6000      	6.400000    	3               	;
 551             	8.5000      	5.300000    	3               	;
 552             	9.0000      	6.800000    	3               	;
 554             	9.9000      	5.100000    	3               	;
 555             	9.3000      	6.400000    	3               	;
 556             	9.7000      	6.400000    	3               	;
 557             	9.6000      	6.300000    	3               	;
 558             	9.6000      	5.500000    	3               	;
 559             	8.2000      	5.800000    	3               	;
 560             	8.1000      	5.000000    	3               	;
 561             	9.3000      	5.100000    	3               	;
 562             	9.5000      	6.500000    	3               	;
 563             	8.2000      	5.200000    	3               	;
 564             	9.1000      	6.700000    	3               	;
 565             	8.4000      	6.800000    	3               	;
 566             	9.2000      	5.300000    	3               	;
 567             	9.6000      	6.300000    	3               	;
 568             	8.0000      	6.300000    	3               	;
 570             	9.5000      	6.200000    	3               	;
 571             	9.8000      	6.000000    	3               	;
 572             	9.7000      	6.200000    	3               	;
 573             	9.2000      	6.500000    	3               	;
 574             	8.9000      	6.100000    	3               	;
 575             	8.0000      	5.800000    	3               	;
 576             	8.5000      	6.000000    	3               	;
 577             	9.7000      	5.900000    	3               	;
 578             	9.0000      	5.500000    	3               	;
 579             	9.3000      	6.400000    	3               	;
 580             	9.1000      	5.000000    	3               	;
 581             	8.4000      	6.800000    	3               	;
 582             	9.5000      	6.900000    	3               	;
 583             	9.2000      	5.500000    	3               	;
 584             	8.4000      	5.100000    	3               	;
 585             	8.3000      	5.900000    	3               	;
 586             	9.5000      	5.800000    	3               	;
 587             	9.2000      	6.700000    	3               	;
 588             	8.9000      	6.600000    	3               	;
 589             	8.1000      	5.700000    	3               	;
 591             	8.7000      	5.100000    	3               	;
 592             	8.9000      	5.000000    	3               	;
 593             	9.3000      	6.400000    	3               	;
 594             	8.1000      	6.700000    	3               	;
 595             	9.5000      	5.300000    	3               	;
 596             	9.3000      	6.200000    	3               	;
 598             	8.4000      	5.100000    	3               	;
 599             	9.2000      	6.900000    	3               	;
 600             	9.0000      	5.800000    	4               	;
 601             	8.7000      	5.400000    	4               	;
 602             	9.5000      	5.600000    	4               	;
 603             	9.8000      	6.000000    	4               	;
 604             	8.7000      	5.700000    	4               	;
 605             	8.4000      	5.300000    	4               	;
 606             	8.1000      	5.300000    	3               	;
 607             	8.6000      	5.300000    	4               	;
 608             	9.0000      	6.100000    	4               	;
 609             	8.9000      	5.000000    	4               	;
 610             	8.4000      	5.200000    	4               	;
 611             	9.9000      	6.300000    	4               	;
 612             	9.1000      	5.400000    	4               	;
 613             	9.8000      	6.200000    	4               	;
 614             	9.0000      	5.500000    	4               	;
 615             	9.5000      	6.900000    	4               	;
 616             	8.3000      	5.200000    	4               	;
 617             	9.8000      	5.700000    	4               	;
 618             	8.4000      	5.800000    	4               	;
 619             	9.1000      	5.400000    	4               	;
 621             	9.3000      	6.500000    	4               	;
 622             	8.5000      	6.200000    	4               	;
 623             	8.6000      	6.800000    	4               	;
 624             	8.9000      	5.200000    	4               	;
 625             	9.9000      	5.500000    	4               	;
 626             	8.9000      	5.400000    	4               	;
 627             	8.5000      	5.000000    	4               	;
 628             	8.5000      	5.800000    	4               	;
 629             	9.8000      	6.000000    	4               	;
 630             	8.1000      	5.300000    	4               	;
 631             	9.2000      	6.200000    	4               	;
 632             	9.2000      	5.700000    	4               	;
 633             	9.0000      	5.300000    	4               	;
 634             	8.1000      	5.300000    	4               	;
 635             	8.3000      	5.700000    	4               	;
 636             	8.0000      	5.900000    	4               	;
 637             	9.5000      	5.500000    	4               	;
 638             	8.8000      	5.300000    	4               	;
 639             	8.7000      	5.800000    	4               	;
 640             	8.3000      	6.700000    	4               	;
 641             	8.9000      	5.300000    	4               	;
 642             	8.9000      	5.100000    	4               	;
 643             	8.8000      	5.200000    	4               	;
 644             	8.8000      	5.000000    	4               	;
 646             	8.1000      	6.800000    	4               	;
 647             	9.4000      	5.800000    	4               	;
 648             	8.6000      	6.000000    	4               	;
 649             	8.9000      	5.300000    	4               	;
 650             	9.0000      	5.000000    	4               	;
 651             	8.8000      	5.700000    	4               	;
 652             	9.6000      	5.300000    	4               	;
 653             	9.5000      	5.600000    	4               	;
 655             	8.5000      	6.800000    	4               	;
 657             	9.3000      	5.900000    	4               	;
 658             	8.4000      	5.800000    	4               	;
 659             	8.3000      	6.900000    	4               	;
 660             	9.7000      	5.600000    	3               	;
 661             	8.4000      	6.500000    	4               	;
 662             	9.8000      	5.600000    	4               	;
 663             	9.1000      	5.500000    	3               	;
 664             	9.5000      	5.100000    	3               	;
 665             	8.9000      	6.600000    	3               	;
 666             	8.4000      	6.500000    	3               	;
 667             	8.4000      	5.200000    	3               	;
 668             	9.5000      	6.300000    	3               	;
 669             	8.2000      	6.600000    	3               	;
 670             	8.8000      	6.200000    	3               	;
 671             	8.6000      	5.600000    	3               	;
 672             	9.3000      	5.900000    	3               	;
 673             	8.4000      	5.500000    	3               	;
 674             	8.6000      	6.200000    	3               	;
 675             	9.5000      	6.300000    	3               	;
 676             	8.5000      	6.600000    	3               	;
 677             	9.6000      	5.100000    	3               	;
 678             	9.4000      	6.400000    	3               	;
 679             	9.6000      	6.200000    	3               	;
 680             	9.6000      	6.800000    	3               	;
 681             	8.2000      	6.500000    	3               	;
 682             	9.5000      	6.100000    	3               	;
 683             	9.0000      	5.100000    	3               	;
 684             	8.5000      	6.100000    	3               	;
 685             	9.7000      	5.600000    	3               	;
 686             	9.0000      	6.000000    	3               	;
 688             	8.2000      	6.400000    	3               	;
 689             	9.3000      	6.300000    	3               	;
 690             	9.6000      	6.200000    	3               	;
 691             	8.8000      	5.200000    	3               	;
 692             	9.3000      	6.400000    	3               	;
 693             	8.3000      	6.400000    	3               	;
 694             	8.3000      	6.600000    	3               	;
 695             	8.8000      	5.400000    	3               	;
 696             	9.7000      	6.300000    	3               	;
 697             	8.9000      	5.800000    	3               	;
 698             	8.0000      	5.000000    	3               	;
 699             	9.8000      	6.800000    	3               	;
 700             	9.0000      	6.500000    	3               	;
 701             	8.1000      	5.400000    	3               	;
 702             	8.3000      	6.600000    	3               	;
 703             	8.3000      	5.900000    	3               	;
 704             	8.2000      	5.100000    	3               	;
 705             	8.9000      	5.800000    	3               	;
 706             	8.2000      	6.300000    	3               	;
 707             	9.4000      	5.000000    	3               	;
 708             	8.2000      	5.300000    	3               	;
 709             	9.1000      	5.900000    	3               	;
 710             	9.8000      	6.900000    	3               	;
 711             	8.8000      	6.900000    	3               	;
 712             	9.1000      	5.300000    	3               	;
 713             	8.5000      	5.100000    	3               	;
 714             	8.4000      	6.200000    	3               	;
 715             	8.5000      	6.300000    	3               	;
 716             	9.8000      	5.900000    	3               	;
 717             	8.2000      	6.800000    	3               	;
 718             	9.7000      	6.000000    	3               	;
 719             	8.1000      	6.400000    	3               	;
 720             	8.8000      	5.100000    	3               	;
 721             	9.9000      	6.300000    	3               	;
 722             	9.5000      	5.900000    	3               	;
 723             	9.7000      	5.900000    	3               	;
 724             	9.8000      	5.000000    	3               	;
 725             	9.1000      	5.400000    	3               	;
 726             	9.7000      	6.500000    	3               	;
 727             	9.5000      	6.500000    	3               	;
 728             	9.0000      	6.900000    	3               	;
 729             	9.2000      	5.800000    	3               	;
 730             	8.2000      	6.400000    	3               	;
 731             	8.5000      	6.000000    	3               	;
 732             	8.4000      	6.400000    	3               	;
 733             	8.0000      	6.500000    	3               	;
 734             	9.1000      	5.100000    	3               	;
 735             	9.5000      	6.900000    	3               	;
 736             	9.0000      	6.800000    	3               	;
 737             	9.3000      	5.800000    	3               	;
 738             	9.7000      	6.200000    	3               	;
 739             	9.6000      	5.900000    	3               	;
 740             	9.3000      	5.800000    	3               	;
 741             	8.1000      	6.000000    	3               	;
 742             	8.3000      	5.300000    	3               	;
 743             	8.8000      	5.400000    	3               	;
 744             	9.8000      	5.000000    	3               	;
 745             	9.1000      	5.500000    	3               	;
 746             	9.4000      	6.100000    	3               	;
 747             	9.3000      	5.700000    	3               	;
 748             	9.3000      	6.500000    	3               	;
 749             	8.8000      	5.500000    	3               	;
 750             	9.6000      	5.900000    	3               	;
 752             	9.0000      	6.800000    	3               	;
 753             	8.9000      	6.300000    	3               	;
 754             	8.6000      	5.000000    	3               	;
 755             	9.6000      	5.900000    	3               	;
 756             	8.7000      	5.800000    	3               	;
 757             	9.9000      	5.400000    	3               	;
 758             	8.1000      	5.500000    	3               	;
 759             	8.6000      	6.600000    	3               	;
 760             	9.6000      	5.600000    	3               	;
 761             	8.6000      	5.700000    	3               	;
 762             	8.1000      	5.400000    	3               	;
 763             	8.0000      	5.600000    	3               	;
 764             	8.1000      	5.200000    	3               	;
 765             	8.1000      	5.400000    	3               	;
 766             	8.9000      	6.500000    	3               	;
 767             	8.2000      	6.300000    	3               	;
 768             	8.4000      	5.100000    	3               	;
 770             	8.5000      	5.200000    	3               	;
 771             	8.3000      	6.100000    	3               	;
 772             	8.6000      	5.800000    	3               	;
 773             	9.8000      	5.200000    	3               	;
 774             	8.7000      	5.700000    	3               	;
 775             	8.1000      	6.200000    	3               	;
 776             	9.6000      	6.000000    	3               	;
 777             	9.4000      	5.900000    	3               	;
 779             	8.4000      	6.600000    	3               	;
 780             	9.0000      	6.300000    	3               	;
 781             	9.6000      	6.200000    	3               	;
 782             	9.4000      	5.500000    	3               	;
 783             	8.8000      	5.800000    	3               	;
 784             	9.1000      	6.200000    	3               	;
 785             	9.1000      	6.400000    	3               	;
 786             	9.9000      	6.800000    	3               	;
 787             	8.2000      	5.400000    	3               	;
 788             	9.5000      	6.200000    	3               	;
 790             	8.9000      	6.900000    	3               	;
 791             	9.8000      	5.300000    	3               	;
 792             	9.8000      	5.600000    	3               	;
 793             	9.9000      	6.800000    	3               	;
 794             	8.6000      	6.600000    	3               	;
 795             	8.2000      	6.300000    	3               	;
 796             	9.8000      	5.200000    	3               	;
 797             	8.6000      	6.200000    	3               	;
 798             	9.7000      	5.500000    	3               	;
 799             	8.7000      	6.800000    	3               	;
 800             	8.2000      	5.700000    	3               	;
 801             	9.8000      	6.000000    	3               	;
 802             	9.2000      	5.000000    	3               	;
 803             	9.8000      	6.900000    	3               	;
 804             	9.2000      	5.800000    	3               	;
 805             	8.2000      	5.000000    	3               	;
 806             	9.5000      	6.500000    	3               	;
 807             	8.2000      	5.700000    	3               	;
 808             	9.6000      	6.700000    	3               	;
 809             	9.8000      	6.700000    	3               	;
 810             	8.8000      	6.100000    	2               	;
 811             	9.6000      	6.000000    	2               	;
 812             	8.9000      	5.500000    	1               	;
 813             	9.8000      	5.900000    	3               	;
 814             	8.0000      	5.000000    	3               	;
 815             	8.0000      	5.700000    	3               	;
 816             	8.2000      	6.500000    	2               	;
 817             	9.5000      	6.200000    	3               	;
 818             	8.1000      	6.400000    	3               	;
 819             	9.8000      	5.600000    	3               	;
 820             	9.4000      	5.600000    	3               	;
 821             	8.8000      	5.900000    	3               	;
 822             	9.8000      	5.300000    	3               	;
 823             	9.5000      	6.500000    	3               	;
 824             	8.1000      	6.500000    	3               	;
 825             	9.5000      	5.800000    	3               	;
 826             	9.4000      	6.000000    	3               	;
 827             	8.5000      	5.400000    	3               	;
 828             	9.7000      	5.200000    	3               	;
 829             	8.1000      	5.400000    	3               	;
 830             	8.9000      	5.900000    	3               	;
 831             	9.0000      	5.300000    	3               	;
 832             	9.0000      	6.300000    	3               	;
 833             	8.5000      	6.000000    	3               	;
 834             	9.7000      	6.600000    	3               	;
 835             	9.7000      	6.800000    	3               	;
 836             	9.3000      	6.600000    	3               	;
 837             	9.4000      	5.400000    	3               	;
 838             	9.1000      	5.900000    	3               	;
 839             	9.5000      	5.500000    	3               	;
 840             	9.7000      	5.400000    	3               	;
 841             	9.7000      	5.300000    	3               	;
 842             	8.4000      	6.000000    	3               	;
 843             	8.8000      	5.800000    	3               	;
 844             	8.1000      	5.500000    	3               	;
 845             	9.2000      	6.300000    	3               	;
 846             	9.2000      	6.400000    	3               	;
 847             	9.6000      	5.600000    	3               	;
 848             	9.6000      	6.200000    	3               	;
 849             	8.9000      	5.000000    	3               	;
 850             	9.4000      	6.900000    	3               	;
 851             	8.3000      	6.100000    	3               	;
 852             	8.1000      	5.900000    	3               	;
 853             	9.9000      	5.500000    	3               	;
 854             	8.5000      	5.500000    	3               	;
 855             	9.6000      	6.000000    	3               	;
 856             	9.5000      	5.900000    	3               	;
 857             	8.4000      	5.600000    	3               	;
 858             	9.3000      	6.400000    	3               	;
 859             	8.9000      	5.000000    	3               	;
 860             	9.5000      	6.300000    	3               	;
 861             	8.9000      	5.100000    	3               	;
 862             	9.2000      	5.800000    	3               	;
 863             	9.8000      	6.100000    	3               	;
 864             	8.8000      	5.600000    	3               	;
 865             	9.0000      	5.200000    	3               	;
 866             	9.4000      	6.900000    	3               	;
 867             	9.0000      	6.200000    	3               	;
 868             	8.2000      	6.100000    	3               	;
 869             	9.5000      	5.400000    	3               	;
 870             	9.4000      	5.400000    	3               	;
 871             	8.2000      	6.500000    	3               	;
 872             	8.0000      	6.400000    	3               	;
 873             	9.2000      	5.100000    	3               	;
 875             	8.2000      	5.700000    	3               	;
 877             	9.7000      	5.900000    	3               	;
 878             	8.5000      	6.500000    	3               	;
 879             	9.4000      	6.000000    	3               	;
 880             	8.3000      	6.400000    	3               	;
 881             	8.1000      	6.200000    	3               	;
 882             	9.2000      	6.900000    	3               	;
 971             	8.8000      	6.200000    	4               	;
 972             	8.2000      	5.700000    	4               	;
 973             	8.8000      	6.500000    	4               	;
 974             	8.8000      	5.300000    	4               	;
 975             	9.9000      	6.400000    	4               	;
 976             	8.4000      	5.600000    	4               	;
 977             	9.9000      	6.800000    	4               	;
 978             	8.5000      	5.600000    	4               	;
 979             	8.6000      	5.000000    	4               	;
 980             	8.7000      	6.200000    	4               	;
 981             	8.7000      	6.200000    	4               	;
 982             	9.6000      	6.400000    	4               	;
 983             	8.7000      	5.100000    	4               	;
 984             	8.3000      	5.200000    	4               	;
 985             	9.1000      	6.600000    	4               	;
 986             	8.3000      	5.800000    	4               	;
 987             	8.3000      	5.200000    	4               	;
 988             	9.8000      	6.600000    	4               	;
 989             	8.0000      	6.100000    	4               	;
 990             	8.2000      	6.600000    	4               	;
 991             	9.0000      	5.500000    	4               	;
 992             	8.4000      	5.600000    	4               	;
 993             	9.7000      	5.900000    	4               	;
 994             	8.3000      	6.400000    	4               	;
 995             	9.7000      	5.800000    	4               	;
 996             	8.8000      	6.100000    	4               	;
 997             	9.6000      	5.300000    	4               	;
 998             	8.8000      	5.700000    	4               	;
 999             	8.6000      	6.100000    	4               	;
 1000            	9.7000      	6.200000    	4               	;
 1001            	8.3000      	5.700000    	4               	;
 1002            	8.8000      	5.500000    	4               	;
 1003            	8.8000      	5.500000    	4               	;
 1004            	9.8000      	6.700000    	4               	;
 1005            	8.3000      	6.300000    	4               	;
 1006            	8.1000      	6.000000    	4               	;
 1007            	8.8000      	6.100000    	4               	;
 1008            	9.0000      	5.900000    	4               	;
 1009            	9.2000      	6.400000    	4               	;
 1010            	8.9000      	5.100000    	4               	;
 1012            	8.5000      	5.700000    	4               	;
 1013            	9.3000      	6.300000    	1               	;
 1015            	9.4000      	6.200000    	1               	;
 1020            	9.2000      	6.000000    	1               	;
 1021            	8.1000      	5.200000    	2               	;
 1024            	9.7000      	6.700000    	1               	;
 1028            	9.0000      	5.200000    	1               	;
 1031            	8.4000      	5.100000    	1               	;
 1032            	9.0000      	5.300000    	1               	;
 1033            	9.7000      	5.300000    	2               	;
 1035            	9.9000      	6.500000    	2               	;
 1037            	8.9000      	5.700000    	2               	;
 1038            	8.2000      	6.000000    	2               	;
 1039            	8.2000      	6.800000    	2               	;
 1041            	8.6000      	5.700000    	1               	;
 1042            	9.0000      	5.800000    	1               	;
 1046            	9.1000      	6.800000    	2               	;
 1048            	9.3000      	5.000000    	1               	;
 1049            	8.3000      	5.600000    	1               	;
 1055            	8.2000      	6.000000    	1               	;
 1057            	9.2000      	5.800000    	1               	;
 1067            	9.4000      	5.100000    	1               	;
 1069            	9.8000      	5.300000    	1               	;
 1071            	8.7000      	5.500000    	2               	;
 1072            	9.8000      	5.100000    	                	;
 1077            	9.7000      	6.000000    	1               	;
 1080            	9.4000      	6.800000    	2               	;
 1081            	9.8000      	5.100000    	1               	;
 1083            	8.3000      	6.600000    	1               	;
 1084            	8.7000      	6.800000    	1               	;
 1086            	8.9000      	6.500000    	1               	;
 1088            	8.5000      	6.500000    	2               	;
 1090            	8.6000      	5.600000    	1               	;
 1091            	9.3000      	5.000000    	1               	;
 1094            	9.0000      	5.800000    	1               	;
 1097            	8.8000      	6.200000    	1               	;
 1099            	9.3000      	5.000000    	1               	;
 1100            	8.6000      	6.500000    	2               	;
 1106            	9.0000      	6.900000    	1               	;
 1110            	9.7000      	6.200000    	1               	;
 1111            	8.2000      	5.800000    	1               	;
 1112            	9.2000      	5.900000    	1               	;
 1114            	8.4000      	6.400000    	1               	;
 1115            	8.8000      	6.200000    	1               	;
 1117            	8.7000      	6.200000    	2               	;
 1121            	9.5000      	5.800000    	1               	;
 1123            	8.4000      	6.700000    	1               	;
 1124            	8.3000      	5.900000    	1               	;
 1127            	9.5000      	5.100000    	2               	;
 1128            	8.9000      	5.000000    	1               	;
 1132            	9.2000      	5.800000    	2               	;
 1133            	8.3000      	6.100000    	1               	;
 1134            	9.4000      	6.300000    	1               	;
 1135            	9.1000      	5.000000    	1               	;
 1136            	9.4000      	6.000000    	2               	;
 1143            	9.7000      	6.900000    	1               	;
 1144            	8.0000      	6.800000    	1               	;
 1145            	9.1000      	5.400000    	2               	;
 1148            	8.0000      	5.700000    	1               	;
 1154            	9.9000      	5.500000    	2               	;
 1157            	8.3000      	6.800000    	2               	;
 1158            	9.2000      	6.300000    	2               	;
 1160            	9.2000      	6.100000    	1               	;
 1161            	8.0000      	6.400000    	1               	;
 1162            	8.0000      	6.700000    	1               	;
 1165            	8.5000      	5.900000    	1               	;
 1171            	8.0000      	5.500000    	1               	;
 1173            	9.1000      	6.200000    	1               	;
 1174            	9.0000      	5.900000    	1               	;
 1175            	9.8000      	6.900000    	1               	;
 1177            	9.1000      	6.700000    	2               	;
 1179            	9.3000      	6.300000    	1               	;
 1180            	8.0000      	6.700000    	1               	;
 1181            	8.6000      	6.600000    	1               	;
 1182            	9.0000      	5.200000    	2               	;
 1183            	9.8000      	6.900000    	1               	;
 1184            	9.8000      	5.900000    	1               	;
 1185            	9.9000      	5.900000    	1               	;
 1187            	8.4000      	6.200000    	1               	;
 1188            	8.0000      	5.800000    	1               	;
 1189            	8.7000      	5.800000    	1               	;
 1190            	9.7000      	5.300000    	2               	;
 1191            	9.0000      	5.700000    	1               	;
 1192            	9.6000      	6.400000    	1               	;
 1194            	8.2000      	6.100000    	1               	;
 1195            	9.9000      	5.100000    	1               	;
 1196            	9.6000      	6.000000    	2               	;
 1197            	8.3000      	5.300000    	2               	;
 1200            	9.6000      	6.200000    	1               	;
 1202            	9.2000      	5.100000    	1               	;
 1204            	9.4000      	6.300000    	1               	;
 1207            	8.2000      	6.600000    	2               	;
 1209            	8.0000      	6.500000    	1               	;
 1211            	8.4000      	6.900000    	1               	;
 1212            	9.6000      	5.000000    	1               	;
 1217            	9.8000      	6.200000    	1               	;
 1218            	8.7000      	5.400000    	2               	;
 1227            	8.0000      	6.700000    	2               	;
 1228            	8.6000      	6.000000    	1               	;
 1230            	8.1000      	5.200000    	1               	;
 1235            	8.9000      	5.300000    	1               	;
 1238            	9.8000      	5.500000    	2               	;
 1247            	8.1000      	6.500000    	1               	;
 1251            	9.6000      	6.600000    	1               	;
 1255            	9.8000      	6.800000    	1               	;
 1257            	9.9000      	6.800000    	1               	;
 1260            	9.7000      	6.000000    	1               	;
 1263            	8.7000      	5.900000    	1               	;
 1271            	8.1000      	6.500000    	1               	;
 1272            	9.8000      	6.600000    	1               	;
 1273            	9.3000      	6.900000    	1               	;
 1277            	8.4000      	5.500000    	2               	;
 1278            	9.3000      	5.800000    	2               	;
 1280            	9.2000      	5.300000    	1               	;
 1281            	8.9000      	6.400000    	2               	;
 1282            	8.8000      	6.500000    	1               	;
 1286            	9.1000      	6.300000    	1               	;
 1287            	8.2000      	5.800000    	2               	;
 1290            	9.1000      	5.600000    	2               	;
 1294            	8.4000      	5.600000    	2               	;
 1296            	9.7000      	6.700000    	2               	;
 1297            	8.9000      	6.600000    	1               	;
 1298            	9.4000      	6.100000    	1               	;
 1299            	8.9000      	6.200000    	1               	;
 1302            	8.6000      	6.300000    	2               	;
 1303            	9.1000      	6.500000    	2               	;
 1304            	8.9000      	6.700000    	2               	;
 1305            	8.0000      	6.200000    	1               	;
 1308            	9.6000      	6.100000    	1               	;
 1313            	8.7000      	5.600000    	1               	;
 1315            	8.2000      	6.500000    	2               	;
 1316            	8.3000      	6.400000    	1               	;
 1317            	8.0000      	6.700000    	1               	;
 1318            	8.5000      	5.500000    	2               	;
 1319            	9.3000      	5.100000    	1               	;
 1321            	9.8000      	6.800000    	1               	;
 1323            	9.8000      	5.000000    	1               	;
 1324            	9.1000      	5.700000    	1               	;
 1329            	8.5000      	6.000000    	2               	;
 1330            	9.5000      	5.900000    	1               	;
 1331            	9.0000      	5.900000    	2               	;
 1333            	9.3000      	5.500000    	1               	;
 1334            	9.4000      	5.200000    	2               	;
 1335            	8.7000      	6.200000    	2               	;
 1338            	9.6000      	5.700000    	1               	;
 1340            	8.2000      	5.200000    	1               	;
 1341            	9.0000      	5.100000    	1               	;
 1343            	9.1000      	5.700000    	2               	;
 1346            	8.5000      	6.900000    	1               	;
 1347            	8.1000      	6.800000    	1               	;
 1350            	9.1000      	5.700000    	1               	;
 1351            	8.8000      	5.600000    	2               	;
 1353            	9.6000      	6.900000    	2               	;
 1357            	8.9000      	5.200000    	2               	;
 1358            	8.6000      	5.600000    	2               	;
 1361            	9.5000      	5.800000    	2               	;
 1362            	9.4000      	5.000000    	2               	;
 1368            	9.3000      	6.700000    	2               	;
 1369            	8.8000      	5.300000    	1               	;
 1370            	8.1000      	6.100000    	1               	;
 1371            	8.2000      	6.500000    	2               	;
 1373            	9.7000      	5.600000    	1               	;
 1375            	9.2000      	5.100000    	1               	;
 1376            	9.6000      	5.100000    	1               	;
 1377            	8.1000      	6.500000    	2               	;
 1381            	8.7000      	5.400000    	1               	;
 1383            	9.8000      	6.500000    	1               	;
 1387            	9.6000      	6.400000    	2               	;
 1398            	9.9000      	6.800000    	1               	;
 1399            	9.4000      	6.300000    	1               	;
 1400            	8.2000      	6.500000    	1               	;
 1401            	8.3000      	5.800000    	1               	;
 1402            	9.3000      	6.200000    	1               	;
 1403            	8.7000      	5.000000    	1               	;
 1404            	8.6000      	6.800000    	1               	;
 1405            	9.0000      	5.100000    	1               	;
 1406            	8.1000      	6.900000    	1               	;
 1407            	9.5000      	5.300000    	1               	;
 1408            	9.6000      	6.300000    	2               	;
 1409            	8.1000      	5.500000    	2               	;
 1410            	9.3000      	6.400000    	2               	;
 1411            	9.0000      	6.300000    	2               	;
 1412            	8.1000      	5.700000    	2               	;
 1413            	9.9000      	6.000000    	2               	;
 1414            	8.3000      	5.500000    	2               	;
 1415            	9.2000      	5.900000    	2               	;
 1416            	8.1000      	6.200000    	2               	;
 1417            	9.6000      	5.100000    	2               	;
 1419            	8.7000      	6.000000    	2               	;
 1420            	9.1000      	5.500000    	2               	;
 1422            	9.2000      	6.200000    	2               	;
 1423            	8.9000      	5.000000    	2               	;
 1424            	8.5000      	6.100000    	2               	;
 1425            	9.8000      	6.300000    	2               	;
 1426            	8.6000      	6.800000    	2               	;
 1427            	8.8000      	5.600000    	2               	;
 1428            	9.1000      	5.600000    	2               	;
 1429            	9.6000      	6.700000    	2               	;
 1430            	8.0000      	6.400000    	2               	;
 1431            	8.9000      	5.800000    	2               	;
 1432            	8.9000      	5.400000    	2               	;
 1433            	8.9000      	6.800000    	2               	;
 1434            	9.7000      	6.500000    	2               	;
 1435            	8.6000      	5.400000    	2               	;
 1437            	8.8000      	5.600000    	2               	;
 1442            	8.8000      	6.700000    	2               	;
 1443            	9.8000      	6.000000    	2               	;
 1444            	9.9000      	5.500000    	2               	;
 1446            	8.6000      	6.900000    	2               	;
 1447            	8.0000      	6.000000    	2               	;
 1448            	9.1000      	6.300000    	2               	;
 1450            	9.5000      	5.500000    	2               	;
 1452            	9.8000      	5.000000    	2               	;
 1454            	9.1000      	5.700000    	2               	;
 1455            	8.7000      	5.400000    	2               	;
 1460            	8.6000      	5.700000    	2               	;
 1461            	8.0000      	5.700000    	2               	;
 1462            	9.4000      	6.100000    	2               	;
 1463            	9.2000      	6.100000    	2               	;
 1465            	8.8000      	6.300000    	2               	;
 1466            	8.5000      	6.700000    	2               	;
 1468            	9.1000      	5.400000    	2               	;
 1469            	9.7000      	5.600000    	2               	;
 1470            	8.8000      	5.200000    	2               	;
 1471            	9.3000      	5.000000    	2               	;
 1472            	8.2000      	6.700000    	2               	;
 1473            	9.8000      	5.800000    	2               	;
 1474            	9.5000      	5.900000    	2               	;
 1475            	8.7000      	5.100000    	2               	;
 1476            	9.3000      	5.400000    	2               	;
 1477            	8.7000      	5.100000    	2               	;
 1478            	9.3000      	6.700000    	2               	;
 1479            	8.1000      	5.200000    	2               	;
 1480            	8.7000      	5.500000    	2               	;
 1481            	9.3000      	5.400000    	2               	;
 1482            	8.4000      	6.500000    	2               	;
 1483            	8.5000      	5.100000    	2               	;
 1484            	8.4000      	5.100000    	2               	;
 1485            	9.2000      	5.600000    	2               	;
 1486            	9.6000      	5.300000    	2               	;
 1487            	9.3000      	5.000000    	2               	;
 1488            	8.0000      	5.800000    	2               	;
 1505            	9.1000      	6.300000    	4               	;
 1506            	8.8000      	6.100000    	4               	;
 1507            	9.6000      	6.900000    	4               	;
 1508            	8.8000      	5.000000    	4               	;
 1509            	9.1000      	6.300000    	2               	;
 1511            	9.9000      	5.300000    	2               	;
 1512            	9.9000      	6.300000    	2               	;
 1513            	9.6000      	6.500000    	2               	;
 1514            	8.5000      	6.400000    	2               	;
 1515            	8.0000      	6.500000    	2               	;
 1516            	8.0000      	6.600000    	2               	;
 1517            	9.5000      	5.500000    	2               	;
 1518            	9.1000      	5.800000    	2               	;
 1519            	9.9000      	6.600000    	2               	;
 1520            	8.2000      	6.200000    	2               	;
 1556            	8.5000      	5.000000    	2               	;
 1575            	9.5000      	5.200000    	4               	;
 1589            	8.5000      	5.200000    	1               	;
 1593            	8.0000      	6.600000    	3               	;
 1594            	9.7000      	5.200000    	3               	;
 1595            	8.8000      	5.000000    	3               	;
 1616            	8.0000      	6.600000    	4               	;
 1621            	9.8000      	6.300000    	2               	;
 1626            	8.0000      	5.600000    	2               	;
 1627            	9.4000      	6.300000    	2               	;
 1628            	9.7000      	5.000000    	2               	;
 1629            	9.5000      	6.200000    	2               	;
 1630            	8.0000      	5.700000    	2               	;
 1631            	9.5000      	5.600000    	2               	;
 2115            	8.1000      	5.800000    	1               	;
 2569            	8.1000      	5.800000    	2               	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 1               	58.5        	                	;
 2               	57.0          	                	;
 3               	56.5        	                	;
 4               	57.0          	                	;
 5               	59.0          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 2677            	394             	606             	631.1021118 	600         	130         	0           	Open  	;
 2678            	606             	537             	52.21989822 	600         	130         	0           	Open  	;
 2679            	611             	629             	210.6676941 	600         	130         	0           	Open  	;
 2680            	617             	639             	208.6770935 	600         	130         	0           	Open  	;
 2681            	628             	624             	142.8829956 	600         	130         	0           	Open  	;
 2682            	640             	610             	261.2561951 	600         	130         	0           	Open  	;
 2683            	630             	612             	140.1490021 	600         	130         	0           	Open  	;
 2684            	637             	634             	305.2070007 	600         	130         	0           	Open  	;
 2685            	618             	615             	101.1138    	600         	130         	0           	Open  	;
 2686            	622             	626             	297.0544128 	600         	130         	0           	Open  	;
 2687            	614             	632             	243.8399963 	600         	130         	0           	Open  	;
 2688            	631             	638             	182.7238007 	600         	130         	0           	Open  	;
 2689            	621             	635             	339.2200012 	600         	130         	0           	Open  	;
 2690            	619             	621             	384.8711853 	600         	130         	0           	Open  	;
 2691            	631             	609             	309.8323059 	600         	130         	0           	Open  	;
 2692            	615             	623             	150.2243958 	600         	130         	0           	Open  	;
 2693            	612             	615             	94.41390228 	600         	130         	0           	Open  	;
 2694            	624             	613             	158.8740997 	600         	130         	0           	Open  	;
 2695            	640             	641             	404.0863037 	600         	130         	0           	Open  	;
 2696            	618             	623             	88.39369965 	600         	130         	0           	Open  	;
 2697            	613             	611             	142.2519989 	600         	130         	0           	Open  	;
 2698            	628             	613             	129.9436035 	600         	130         	0           	Open  	;
 2699            	612             	629             	93.77189636 	600         	130         	0           	Open  	;
 2700            	629             	607             	54.79339981 	600         	130         	0           	Open  	;
 2701            	625             	610             	134.3742065 	600         	130         	0           	Open  	;
 2702            	611             	630             	91.44180298 	600         	130         	0           	Open  	;
 2703            	630             	618             	88.39369965 	600         	130         	0           	Open  	;
 2704            	638             	624             	95.05719757 	600         	130         	0           	Open  	;
 2705            	609             	638             	95.05719757 	600         	130         	0           	Open  	;
 2706            	617             	622             	91.44000244 	600         	130         	0           	Open  	;
 2707            	635             	617             	316.2897949 	600         	130         	0           	Open  	;
 2708            	639             	626             	214.480896  	600         	130         	0           	Open  	;
 2709            	608             	643             	71.41349792 	600         	130         	0           	Open  	;
 2710            	608             	642             	79.46250153 	600         	130         	0           	Open  	;
 2711            	643             	621             	252.2709961 	600         	130         	0           	Open  	;
 2712            	643             	619             	241.4494934 	600         	130         	0           	Open  	;
 2714            	614             	650             	310.8959961 	600         	130         	0           	Open  	;
 2715            	644             	646             	310.8959961 	600         	130         	0           	Open  	;
 2717            	647             	603             	59.43600082 	600         	130         	0           	Open  	;
 2718            	600             	648             	60.95999908 	600         	130         	0           	Open  	;
 2719            	647             	614             	42.50389862 	600         	130         	0           	Open  	;
 2720            	642             	644             	249.2785034 	600         	130         	0           	Open  	;
 2721            	644             	647             	45.88809967 	600         	130         	0           	Open  	;
 2722            	648             	637             	32.99369812 	600         	130         	0           	Open  	;
 2723            	626             	648             	58.44630051 	600         	130         	0           	Open  	;
 2724            	625             	641             	309.5982971 	600         	130         	0           	Open  	;
 2725            	649             	625             	44.78570175 	600         	130         	0           	Open  	;
 2726            	632             	650             	243.8399963 	600         	130         	0           	Open  	;
 2727            	646             	650             	88.39199829 	600         	130         	0           	Open  	;
 2728            	642             	646             	234.2483063 	600         	130         	0           	Open  	;
 2729            	640             	649             	49.70230103 	600         	130         	0           	Open  	;
 2730            	637             	640             	444.8703003 	600         	130         	0           	Open  	;
 2731            	604             	652             	60.95999908 	600         	130         	0           	Open  	;
 2733            	653             	655             	185.9279938 	600         	130         	0           	Open  	;
 2734            	652             	616             	166.9994965 	600         	130         	0           	Open  	;
 2735            	636             	651             	273.2146912 	600         	130         	0           	Open  	;
 2736            	655             	616             	148.6994019 	600         	130         	0           	Open  	;
 2737            	651             	655             	91.44000244 	600         	130         	0           	Open  	;
 2738            	653             	636             	182.8800049 	600         	130         	0           	Open  	;
 2739            	652             	653             	53.10900116 	600         	130         	0           	Open  	;
 2741            	633             	602             	67.34719849 	600         	130         	0           	Open  	;
 2742            	658             	657             	186.7563019 	600         	130         	0           	Open  	;
 2743            	658             	633             	180.6096954 	600         	130         	0           	Open  	;
 2744            	657             	633             	182.9306946 	600         	130         	0           	Open  	;
 2745            	627             	657             	213.3600006 	600         	130         	0           	Open  	;
 2746            	605             	659             	62.48400116 	600         	130         	0           	Open  	;
 2747            	659             	631             	49.38489914 	600         	130         	0           	Open  	;
 2748            	659             	628             	42.05509949 	600         	130         	0           	Open  	;
 2749            	537             	660             	299.6022034 	600         	130         	0           	Open  	;
 2750            	616             	661             	91.44000244 	600         	130         	0           	Open  	;
 2751            	661             	627             	38.75260162 	600         	130         	0           	Open  	;
 2752            	661             	658             	180.4264984 	600         	130         	0           	Open  	;
 2753            	662             	601             	62.48329926 	600         	130         	0           	Open  	;
 2754            	610             	662             	156.6293945 	600         	130         	0           	Open  	;
 2755            	641             	662             	51.05400085 	600         	130         	0           	Open  	;
 2756            	664             	559             	176.1759949 	600         	130         	0           	Open  	;
 2757            	663             	664             	184.8195953 	600         	130         	0           	Open  	;
 2758            	663             	538             	269.6123047 	600         	130         	0           	Open  	;
 2759            	535             	663             	138.024704  	600         	130         	0           	Open  	;
 2760            	228             	208             	125.7876968 	600         	130         	0           	Open  	;
 2761            	215             	230             	98.40039825 	600         	130         	0           	Open  	;
 2762            	233             	227             	205.2180939 	600         	130         	0           	Open  	;
 2763            	393             	220             	209.4606018 	600         	130         	0           	Open  	;
 2764            	225             	231             	250.8300018 	600         	130         	0           	Open  	;
 2765            	231             	214             	98.74639893 	600         	130         	0           	Open  	;
 2766            	219             	216             	109.1484985 	600         	130         	0           	Open  	;
 2767            	232             	225             	160.6374054 	600         	130         	0           	Open  	;
 2768            	213             	209             	102.9718018 	600         	130         	0           	Open  	;
 2769            	223             	218             	138.006897  	600         	130         	0           	Open  	;
 2770            	229             	211             	330.2427979 	600         	130         	0           	Open  	;
 2771            	218             	213             	79.16899872 	600         	130         	0           	Open  	;
 2772            	224             	228             	174.7187958 	600         	130         	0           	Open  	;
 2773            	219             	212             	268.3027954 	600         	130         	0           	Open  	;
 2774            	235             	230             	219.559906  	600         	130         	0           	Open  	;
 2775            	217             	232             	54.625      	600         	130         	0           	Open  	;
 2776            	216             	215             	147.5003052 	600         	130         	0           	Open  	;
 2777            	220             	224             	123.6013031 	600         	130         	0           	Open  	;
 2778            	228             	214             	251.4575958 	600         	130         	0           	Open  	;
 2779            	222             	212             	187.985199  	600         	130         	0           	Open  	;
 2780            	238             	237             	41.83029938 	600         	130         	0           	Open  	;
 2781            	239             	238             	110.4341965 	600         	130         	0           	Open  	;
 2782            	240             	239             	152.3276062 	600         	130         	0           	Open  	;
 2783            	241             	240             	156.8518982 	600         	130         	0           	Open  	;
 2784            	242             	241             	163.263504  	600         	130         	0           	Open  	;
 2785            	243             	242             	62.25289917 	600         	130         	0           	Open  	;
 2786            	244             	243             	151.7866058 	600         	130         	0           	Open  	;
 2787            	245             	244             	155.4091034 	600         	130         	0           	Open  	;
 2788            	246             	245             	75.93810272 	600         	130         	0           	Open  	;
 2789            	246             	247             	148.7277069 	600         	130         	0           	Open  	;
 2790            	247             	248             	134.7359009 	600         	130         	0           	Open  	;
 2791            	248             	249             	280.8330078 	600         	130         	0           	Open  	;
 2792            	249             	250             	513.5578003 	600         	130         	0           	Open  	;
 2793            	250             	251             	424.6441956 	600         	130         	0           	Open  	;
 2794            	251             	252             	186.1237946 	600         	130         	0           	Open  	;
 2795            	252             	253             	87.78569794 	600         	130         	0           	Open  	;
 2796            	253             	254             	145.1078033 	600         	130         	0           	Open  	;
 2797            	255             	254             	221.5834961 	600         	130         	0           	Open  	;
 2798            	256             	257             	249.6320038 	600         	130         	0           	Open  	;
 2799            	257             	258             	185.7588959 	600         	130         	0           	Open  	;
 2800            	258             	259             	152.6891937 	600         	130         	0           	Open  	;
 2801            	259             	260             	214.3242035 	600         	130         	0           	Open  	;
 2802            	261             	260             	466.8120117 	600         	130         	0           	Open  	;
 2803            	236             	261             	232.2066956 	600         	130         	0           	Open  	;
 2807            	239             	264             	134.7720032 	600         	130         	0           	Open  	;
 2808            	264             	265             	122.6082993 	600         	130         	0           	Open  	;
 2809            	266             	264             	63.51490021 	600         	130         	0           	Open  	;
 2810            	267             	266             	574.5601196 	600         	130         	0           	Open  	;
 2811            	268             	267             	85.7947998  	600         	130         	0           	Open  	;
 2812            	269             	268             	81.24590302 	600         	130         	0           	Open  	;
 2813            	270             	269             	83.73470306 	600         	130         	0           	Open  	;
 2815            	272             	270             	348.810791  	600         	130         	0           	Open  	;
 2816            	241             	272             	56.24309921 	600         	130         	0           	Open  	;
 2817            	240             	273             	56.74229813 	600         	130         	0           	Open  	;
 2818            	274             	273             	85.53749847 	600         	130         	0           	Open  	;
 2819            	272             	274             	76.91030121 	600         	130         	0           	Open  	;
 2820            	274             	270             	353.4855042 	600         	130         	0           	Open  	;
 2821            	273             	269             	450.7752075 	600         	130         	0           	Open  	;
 2822            	273             	266             	211.131897  	600         	130         	0           	Open  	;
 2823            	268             	266             	556.2423096 	600         	130         	0           	Open  	;
 2824            	240             	275             	150.9757996 	600         	130         	0           	Open  	;
 2825            	275             	276             	269.2958984 	600         	130         	0           	Open  	;
 2826            	276             	237             	221.4763947 	600         	130         	0           	Open  	;
 2827            	277             	242             	56.93360138 	600         	130         	0           	Open  	;
 2828            	278             	277             	461.4050903 	600         	130         	0           	Open  	;
 2829            	279             	278             	80.37930298 	600         	130         	0           	Open  	;
 2830            	280             	279             	82.11419678 	600         	130         	0           	Open  	;
 2831            	281             	280             	83.66690063 	600         	130         	0           	Open  	;
 2832            	282             	281             	231.5848999 	600         	130         	0           	Open  	;
 2833            	244             	282             	55.57460022 	600         	130         	0           	Open  	;
 2834            	282             	283             	79.6147995  	600         	130         	0           	Open  	;
 2835            	283             	284             	77.25160217 	600         	130         	0           	Open  	;
 2836            	284             	277             	82.15979767 	600         	130         	0           	Open  	;
 2837            	279             	277             	305.6199951 	600         	130         	0           	Open  	;
 2838            	280             	284             	245.618103  	600         	130         	0           	Open  	;
 2839            	283             	281             	190.699707  	600         	130         	0           	Open  	;
 2840            	285             	243             	250.1600037 	600         	130         	0           	Open  	;
 2841            	286             	285             	94.38580322 	600         	130         	0           	Open  	;
 2842            	245             	286             	179.6092987 	600         	130         	0           	Open  	;
 2845            	289             	246             	56.84609985 	600         	130         	0           	Open  	;
 2846            	290             	289             	413.8790894 	600         	130         	0           	Open  	;
 2847            	290             	289             	279.7824097 	600         	130         	0           	Open  	;
 2848            	291             	276             	351.6299133 	600         	130         	0           	Open  	;
 2849            	292             	291             	256.9873962 	600         	130         	0           	Open  	;
 2853            	296             	292             	174.9308014 	600         	130         	0           	Open  	;
 2854            	297             	296             	82.11139679 	600         	130         	0           	Open  	;
 2855            	298             	297             	90.9661026  	600         	130         	0           	Open  	;
 2856            	248             	298             	58.79349899 	600         	130         	0           	Open  	;
 2857            	298             	299             	356.0281982 	600         	130         	0           	Open  	;
 2858            	299             	296             	421.506012  	600         	130         	0           	Open  	;
 2860            	248             	301             	58.97930145 	600         	130         	0           	Open  	;
 2861            	301             	302             	242.7888947 	600         	130         	0           	Open  	;
 2862            	302             	303             	231.3327026 	600         	130         	0           	Open  	;
 2863            	303             	304             	94.93900299 	600         	130         	0           	Open  	;
 2864            	304             	305             	242.3282013 	600         	130         	0           	Open  	;
 2865            	305             	306             	404.675415  	600         	130         	0           	Open  	;
 2866            	306             	249             	54.72919846 	600         	130         	0           	Open  	;
 2867            	301             	306             	300.8887939 	600         	130         	0           	Open  	;
 2868            	302             	305             	373.9820862 	600         	130         	0           	Open  	;
 2872            	310             	311             	159.9812012 	600         	130         	0           	Open  	;
 2873            	311             	312             	128.991806  	600         	130         	0           	Open  	;
 2874            	313             	312             	46.14189911 	600         	130         	0           	Open  	;
 2875            	314             	313             	177.2375946 	600         	130         	0           	Open  	;
 2876            	310             	314             	204.5785065 	600         	130         	0           	Open  	;
 2877            	310             	313             	210.5789032 	600         	130         	0           	Open  	;
 2878            	312             	315             	84.93029785 	600         	130         	0           	Open  	;
 2879            	315             	316             	39.67499924 	600         	130         	0           	Open  	;
 2880            	316             	317             	183.6121979 	600         	130         	0           	Open  	;
 2881            	317             	260             	57.89559937 	600         	130         	0           	Open  	;
 2882            	317             	318             	187.248703  	600         	130         	0           	Open  	;
 2883            	318             	319             	189.0917969 	600         	130         	0           	Open  	;
 2884            	315             	319             	155.300705  	600         	130         	0           	Open  	;
 2885            	316             	318             	215.7628021 	600         	130         	0           	Open  	;
 2886            	259             	321             	63.48500061 	600         	130         	0           	Open  	;
 2887            	321             	322             	181.4172974 	600         	130         	0           	Open  	;
 2888            	322             	323             	213.3074036 	600         	130         	0           	Open  	;
 2889            	323             	324             	101.1745987 	600         	130         	0           	Open  	;
 2890            	325             	324             	591.3936157 	600         	130         	0           	Open  	;
 2891            	325             	254             	108.0199966 	600         	130         	0           	Open  	;
 2892            	326             	321             	212.9568939 	600         	130         	0           	Open  	;
 2894            	260             	326             	54.66999817 	600         	130         	0           	Open  	;
 2898            	324             	331             	92.78240204 	600         	130         	0           	Open  	;
 2899            	331             	332             	316.101593  	600         	130         	0           	Open  	;
 2900            	331             	333             	83.94529724 	600         	130         	0           	Open  	;
 2901            	333             	334             	79.32830048 	600         	130         	0           	Open  	;
 2902            	335             	334             	82.69249725 	600         	130         	0           	Open  	;
 2903            	336             	335             	82.93730164 	600         	130         	0           	Open  	;
 2904            	337             	336             	83.94190216 	600         	130         	0           	Open  	;
 2905            	338             	337             	99.74510193 	600         	130         	0           	Open  	;
 2906            	252             	338             	51.56240082 	600         	130         	0           	Open  	;
 2907            	333             	339             	313.9623108 	600         	130         	0           	Open  	;
 2908            	340             	339             	77.20700073 	600         	130         	0           	Open  	;
 2909            	341             	340             	84.61070251 	600         	130         	0           	Open  	;
 2910            	342             	341             	81.92209625 	600         	130         	0           	Open  	;
 2911            	343             	342             	77.23059845 	600         	130         	0           	Open  	;
 2912            	344             	343             	52.05410004 	600         	130         	0           	Open  	;
 2913            	345             	344             	83.85610199 	600         	130         	0           	Open  	;
 2914            	250             	345             	57.14759827 	600         	130         	0           	Open  	;
 2915            	334             	346             	87.04940033 	600         	130         	0           	Open  	;
 2916            	340             	347             	64.59609985 	600         	130         	0           	Open  	;
 2917            	335             	341             	362.6958008 	600         	130         	0           	Open  	;
 2918            	336             	342             	436.5154114 	600         	130         	0           	Open  	;
 2919            	344             	337             	561.9879761 	600         	130         	0           	Open  	;
 2920            	345             	338             	609.184021  	600         	130         	0           	Open  	;
 2922            	323             	349             	382.8276062 	600         	130         	0           	Open  	;
 2923            	349             	350             	75.44400024 	600         	130         	0           	Open  	;
 2924            	350             	351             	80.72589874 	600         	130         	0           	Open  	;
 2925            	351             	352             	140.7532043 	600         	130         	0           	Open  	;
 2926            	352             	353             	132.8524933 	600         	130         	0           	Open  	;
 2927            	350             	353             	225.4064941 	600         	130         	0           	Open  	;
 2928            	354             	351             	191.6965027 	600         	130         	0           	Open  	;
 2929            	355             	354             	157.8365021 	600         	130         	0           	Open  	;
 2930            	343             	355             	157.483902  	600         	130         	0           	Open  	;
 2931            	356             	354             	192.0090942 	600         	130         	0           	Open  	;
 2932            	355             	356             	159.8256989 	600         	130         	0           	Open  	;
 2933            	345             	357             	104.1949005 	600         	130         	0           	Open  	;
 2934            	357             	344             	196.3724976 	600         	130         	0           	Open  	;
 2935            	358             	251             	69.51270294 	600         	130         	0           	Open  	;
 2936            	359             	358             	315.8981934 	600         	130         	0           	Open  	;
 2937            	360             	359             	270.3728027 	600         	130         	0           	Open  	;
 2938            	250             	360             	58.64509964 	600         	130         	0           	Open  	;
 2939            	360             	358             	425.7896118 	600         	130         	0           	Open  	;
 2940            	253             	361             	59.01380157 	600         	130         	0           	Open  	;
 2941            	361             	362             	106.5485992 	600         	130         	0           	Open  	;
 2942            	363             	362             	371.2807007 	600         	130         	0           	Open  	;
 2943            	364             	363             	191.0269928 	600         	130         	0           	Open  	;
 2944            	365             	364             	131.8618011 	600         	130         	0           	Open  	;
 2945            	366             	365             	111.8778    	600         	130         	0           	Open  	;
 2946            	367             	366             	177.1215973 	600         	130         	0           	Open  	;
 2947            	255             	367             	57.0760994  	600         	130         	0           	Open  	;
 2948            	367             	361             	414.5840149 	600         	130         	0           	Open  	;
 2949            	365             	363             	247.6358032 	600         	130         	0           	Open  	;
 2950            	368             	255             	60          	600         	130         	0           	Open  	;
 2951            	369             	368             	332.7858887 	600         	130         	0           	Open  	;
 2952            	369             	370             	749.4887695 	600         	130         	0           	Open  	;
 2953            	370             	371             	193.2787933 	600         	130         	0           	Open  	;
 2954            	371             	372             	152.7897949 	600         	130         	0           	Open  	;
 2955            	372             	373             	457.9679871 	600         	130         	0           	Open  	;
 2956            	373             	374             	223.4060974 	600         	130         	0           	Open  	;
 2957            	374             	375             	236.6685028 	600         	130         	0           	Open  	;
 2958            	258             	375             	490.8046875 	600         	130         	0           	Open  	;
 2960            	377             	368             	183.2070007 	600         	130         	0           	Open  	;
 2961            	369             	377             	192.5552063 	600         	130         	0           	Open  	;
 2965            	381             	256             	175.7075958 	600         	130         	0           	Open  	;
 2966            	382             	381             	153.544693  	600         	130         	0           	Open  	;
 2967            	383             	382             	215.4927063 	600         	130         	0           	Open  	;
 2968            	384             	257             	87.7594986  	600         	130         	0           	Open  	;
 2969            	383             	384             	121.1471024 	600         	130         	0           	Open  	;
 2970            	385             	383             	89.30639648 	600         	130         	0           	Open  	;
 2971            	384             	381             	218.6891022 	600         	130         	0           	Open  	;
 2973            	261             	388             	139.7901001 	600         	130         	0           	Open  	;
 2974            	388             	310             	41.11989975 	600         	130         	0           	Open  	;
 2976            	389             	255             	229.1564026 	600         	130         	0           	Open  	;
 2977            	389             	366             	122.1613007 	600         	130         	0           	Open  	;
 2978            	346             	347             	166.4723969 	600         	130         	0           	Open  	;
 2979            	419             	390             	110.4716034 	600         	130         	0           	Open  	;
 2980            	390             	409             	79.03430176 	600         	130         	0           	Open  	;
 2981            	403             	400             	113.5680008 	600         	130         	0           	Open  	;
 2982            	415             	411             	117.1278    	600         	130         	0           	Open  	;
 2983            	400             	394             	206.6170959 	600         	130         	0           	Open  	;
 2984            	404             	391             	178.3885956 	600         	130         	0           	Open  	;
 2985            	397             	416             	204.4517975 	600         	130         	0           	Open  	;
 2986            	405             	397             	64.13310242 	600         	130         	0           	Open  	;
 2987            	412             	396             	182.9382019 	600         	130         	0           	Open  	;
 2988            	411             	417             	244.2357941 	600         	130         	0           	Open  	;
 2989            	406             	408             	182.4232025 	600         	130         	0           	Open  	;
 2990            	413             	415             	61.78509903 	600         	130         	0           	Open  	;
 2991            	409             	405             	137.7216034 	600         	130         	0           	Open  	;
 2992            	416             	407             	118.4325027 	600         	130         	0           	Open  	;
 2993            	392             	398             	241.9340057 	600         	130         	0           	Open  	;
 2994            	408             	413             	122.4849014 	600         	130         	0           	Open  	;
 2995            	398             	395             	64.77839661 	600         	130         	0           	Open  	;
 2996            	410             	392             	131.0545959 	600         	130         	0           	Open  	;
 2997            	400             	412             	90.54869843 	600         	130         	0           	Open  	;
 2998            	395             	404             	180.4208069 	600         	130         	0           	Open  	;
 2999            	401             	418             	170.4766998 	600         	130         	0           	Open  	;
 3000            	407             	403             	196.8067017 	600         	130         	0           	Open  	;
 3001            	415             	401             	56.72219849 	600         	130         	0           	Open  	;
 3002            	417             	396             	135.172699  	600         	130         	0           	Open  	;
 3003            	398             	414             	139.9682007 	600         	130         	0           	Open  	;
 3004            	404             	399             	187.9326019 	600         	130         	0           	Open  	;
 3005            	410             	419             	75.05200195 	600         	130         	0           	Open  	;
 3006            	387             	393             	183.2476959 	600         	130         	0           	Open  	;
 3007            	394             	265             	455.3711853 	600         	130         	0           	Open  	;
 3008            	409             	402             	134.0648041 	600         	130         	0           	Open  	;
 3009            	407             	469             	71.52839661 	600         	130         	0           	Open  	;
 3010            	494             	487             	145.0744934 	600         	130         	0           	Open  	;
 3011            	500             	508             	84.60050201 	600         	130         	0           	Open  	;
 3013            	450             	515             	348.4003906 	600         	130         	0           	Open  	;
 3014            	465             	451             	271.8742065 	600         	130         	0           	Open  	;
 3015            	417             	435             	57.63610077 	600         	130         	0           	Open  	;
 3016            	508             	507             	84.29530334 	600         	130         	0           	Open  	;
 3017            	433             	477             	242.8199005 	600         	130         	0           	Open  	;
 3018            	454             	482             	175.012207  	600         	130         	0           	Open  	;
 3019            	424             	498             	88.15059662 	600         	130         	0           	Open  	;
 3020            	411             	465             	57.60720062 	600         	130         	0           	Open  	;
 3021            	460             	426             	380.2880859 	600         	130         	0           	Open  	;
 3023            	517             	423             	82.68730164 	600         	130         	0           	Open  	;
 3024            	444             	492             	82.29869843 	600         	130         	0           	Open  	;
 3025            	504             	484             	82.29599762 	600         	130         	0           	Open  	;
 3026            	503             	476             	83.67449951 	600         	130         	0           	Open  	;
 3027            	472             	390             	40.9048996  	600         	130         	0           	Open  	;
 3028            	429             	514             	217.2241974 	600         	130         	0           	Open  	;
 3029            	489             	509             	202.2055969 	600         	130         	0           	Open  	;
 3030            	442             	501             	130.7751007 	600         	130         	0           	Open  	;
 3031            	443             	493             	156.8522034 	600         	130         	0           	Open  	;
 3032            	468             	495             	82.29940033 	600         	130         	0           	Open  	;
 3033            	418             	478             	85.34400177 	600         	130         	0           	Open  	;
 3034            	467             	486             	266.204895  	600         	130         	0           	Open  	;
 3035            	469             	488             	245.3468018 	600         	130         	0           	Open  	;
 3036            	478             	493             	169.5838928 	600         	130         	0           	Open  	;
 3037            	419             	442             	71.65769958 	600         	130         	0           	Open  	;
 3038            	455             	509             	32.44509888 	600         	130         	0           	Open  	;
 3039            	445             	436             	150.6717987 	600         	130         	0           	Open  	;
 3040            	456             	436             	145.8368073 	600         	130         	0           	Open  	;
 3041            	439             	470             	57.11309814 	600         	130         	0           	Open  	;
 3042            	479             	437             	89.61170197 	600         	130         	0           	Open  	;
 3043            	438             	513             	355.2354126 	600         	130         	0           	Open  	;
 3044            	467             	439             	100.1411972 	600         	130         	0           	Open  	;
 3045            	507             	483             	168.3739929 	600         	130         	0           	Open  	;
 3046            	481             	497             	96.61810303 	600         	130         	0           	Open  	;
 3047            	466             	425             	295.7432861 	600         	130         	0           	Open  	;
 3048            	474             	511             	175.012207  	600         	130         	0           	Open  	;
 3049            	396             	446             	55.18629837 	600         	130         	0           	Open  	;
 3050            	428             	481             	75.86519623 	600         	130         	0           	Open  	;
 3051            	483             	395             	153.9273987 	600         	130         	0           	Open  	;
 3052            	497             	422             	99.22579956 	600         	130         	0           	Open  	;
 3054            	480             	491             	214.9272003 	600         	130         	0           	Open  	;
 3055            	401             	443             	86.15249634 	600         	130         	0           	Open  	;
 3056            	506             	476             	312.3298035 	600         	130         	0           	Open  	;
 3057            	487             	491             	35.72249985 	600         	130         	0           	Open  	;
 3058            	461             	420             	155.165802  	600         	130         	0           	Open  	;
 3059            	435             	511             	218.6421051 	600         	130         	0           	Open  	;
 3060            	503             	506             	274.7503052 	600         	130         	0           	Open  	;
 3061            	431             	421             	44.80410004 	600         	130         	0           	Open  	;
 3062            	458             	421             	342.0492859 	600         	130         	0           	Open  	;
 3063            	446             	449             	342.0177002 	600         	130         	0           	Open  	;
 3064            	484             	457             	198.1481934 	600         	130         	0           	Open  	;
 3065            	402             	433             	55.26129913 	600         	130         	0           	Open  	;
 3066            	397             	499             	71.6411972  	600         	130         	0           	Open  	;
 3067            	420             	430             	238.938797  	600         	130         	0           	Open  	;
 3068            	510             	450             	82.58779907 	600         	130         	0           	Open  	;
 3069            	474             	435             	172.1307068 	600         	130         	0           	Open  	;
 3070            	512             	452             	119.8850021 	600         	130         	0           	Open  	;
 3071            	496             	495             	386.2600098 	600         	130         	0           	Open  	;
 3072            	518             	490             	188.0164032 	600         	130         	0           	Open  	;
 3073            	422             	468             	104.097702  	600         	130         	0           	Open  	;
 3074            	447             	519             	232.9736023 	600         	130         	0           	Open  	;
 3075            	438             	512             	82.61710358 	600         	130         	0           	Open  	;
 3076            	438             	505             	264.5470886 	600         	130         	0           	Open  	;
 3077            	510             	425             	81.98349762 	600         	130         	0           	Open  	;
 3078            	428             	496             	83.18049622 	600         	130         	0           	Open  	;
 3079            	451             	454             	78.63839722 	600         	130         	0           	Open  	;
 3080            	505             	513             	109.5826035 	600         	130         	0           	Open  	;
 3081            	486             	439             	183.7727051 	600         	130         	0           	Open  	;
 3082            	464             	426             	82.29869843 	600         	130         	0           	Open  	;
 3083            	462             	403             	41.14799881 	600         	130         	0           	Open  	;
 3084            	433             	477             	201.5319977 	600         	130         	0           	Open  	;
 3085            	447             	412             	55.18619919 	600         	130         	0           	Open  	;
 3086            	427             	462             	146.6882019 	600         	130         	0           	Open  	;
 3087            	455             	489             	219.8502045 	600         	130         	0           	Open  	;
 3088            	453             	429             	147.6524963 	600         	130         	0           	Open  	;
 3089            	516             	444             	431.964386  	600         	130         	0           	Open  	;
 3090            	505             	406             	57.93000031 	600         	130         	0           	Open  	;
 3091            	494             	502             	169.5838928 	600         	130         	0           	Open  	;
 3092            	453             	514             	89.69519806 	600         	130         	0           	Open  	;
 3093            	425             	410             	41.2234993  	600         	130         	0           	Open  	;
 3094            	493             	494             	85.34400177 	600         	130         	0           	Open  	;
 3095            	431             	458             	305.7132874 	600         	130         	0           	Open  	;
 3096            	496             	431             	165.1782074 	600         	130         	0           	Open  	;
 3097            	508             	483             	293.4397888 	600         	130         	0           	Open  	;
 3098            	406             	453             	58.2655983  	600         	130         	0           	Open  	;
 3099            	517             	456             	316.9724121 	600         	130         	0           	Open  	;
 3100            	516             	485             	86.46559906 	600         	130         	0           	Open  	;
 3101            	443             	478             	166.5520935 	600         	130         	0           	Open  	;
 3102            	486             	424             	180.7657013 	600         	130         	0           	Open  	;
 3103            	441             	462             	222.8977051 	600         	130         	0           	Open  	;
 3104            	460             	516             	82.56980133 	600         	130         	0           	Open  	;
 3105            	423             	445             	86.71309662 	600         	130         	0           	Open  	;
 3106            	448             	504             	126.4919968 	600         	130         	0           	Open  	;
 3107            	421             	399             	41.77460098 	600         	130         	0           	Open  	;
 3108            	436             	471             	202.6268005 	600         	130         	0           	Open  	;
 3109            	407             	441             	39.86660004 	600         	130         	0           	Open  	;
 3110            	485             	437             	310.5726929 	600         	130         	0           	Open  	;
 3111            	515             	472             	314.2327881 	600         	130         	0           	Open  	;
 3112            	460             	464             	375.9702148 	600         	130         	0           	Open  	;
 3113            	514             	455             	88.62210083 	600         	130         	0           	Open  	;
 3114            	476             	413             	57.75559998 	600         	130         	0           	Open  	;
 3115            	446             	447             	206.0700073 	600         	130         	0           	Open  	;
 3116            	441             	517             	84.77100372 	600         	130         	0           	Open  	;
 3117            	498             	470             	132.4185944 	600         	130         	0           	Open  	;
 3118            	391             	428             	54.88740158 	600         	130         	0           	Open  	;
 3119            	449             	519             	358.5089111 	600         	130         	0           	Open  	;
 3120            	488             	504             	82.29599762 	600         	130         	0           	Open  	;
 3121            	461             	430             	205.5440063 	600         	130         	0           	Open  	;
 3122            	465             	482             	192.1692963 	600         	130         	0           	Open  	;
 3123            	484             	461             	96.31680298 	600         	130         	0           	Open  	;
 3124            	513             	503             	83.47119904 	600         	130         	0           	Open  	;
 3125            	452             	505             	334.6987915 	600         	130         	0           	Open  	;
 3126            	500             	459             	259.3840027 	600         	130         	0           	Open  	;
 3127            	501             	459             	266.6917114 	600         	130         	0           	Open  	;
 3128            	427             	456             	82.26719666 	600         	130         	0           	Open  	;
 3129            	405             	477             	41.15330124 	600         	130         	0           	Open  	;
 3130            	488             	448             	208.7879944 	600         	130         	0           	Open  	;
 3131            	442             	500             	58.04520035 	600         	130         	0           	Open  	;
 3132            	450             	472             	38.80080032 	600         	130         	0           	Open  	;
 3133            	509             	408             	58.21680069 	600         	130         	0           	Open  	;
 3134            	423             	471             	243.3824005 	600         	130         	0           	Open  	;
 3135            	449             	475             	82.29620361 	600         	130         	0           	Open  	;
 3136            	470             	416             	41.16220093 	600         	130         	0           	Open  	;
 3137            	437             	518             	91.57409668 	600         	130         	0           	Open  	;
 3138            	466             	510             	352.817688  	600         	130         	0           	Open  	;
 3139            	465             	454             	194.5312042 	600         	130         	0           	Open  	;
 3140            	490             	440             	126.5943985 	600         	130         	0           	Open  	;
 3141            	485             	440             	135.0776062 	600         	130         	0           	Open  	;
 3142            	477             	467             	95.60990143 	600         	130         	0           	Open  	;
 3143            	475             	519             	363.7850037 	600         	130         	0           	Open  	;
 3144            	482             	474             	82.29599762 	600         	130         	0           	Open  	;
 3145            	492             	479             	104.5507965 	600         	130         	0           	Open  	;
 3146            	392             	460             	41.76179886 	600         	130         	0           	Open  	;
 3147            	473             	387             	288.8622131 	600         	130         	0           	Open  	;
 3148            	265             	473             	208.006897  	600         	130         	0           	Open  	;
 3156            	501             	521             	39.43650055 	600         	130         	0           	Open  	;
 3159            	457             	530             	57.61790085 	600         	130         	0           	Open  	;
 3161            	502             	487             	151.0467072 	600         	130         	0           	Open  	;
 3162            	491             	417             	56.71070099 	600         	130         	0           	Open  	;
 3163            	440             	414             	58.12250137 	600         	130         	0           	Open  	;
 3165            	502             	480             	85.34400177 	600         	130         	0           	Open  	;
 3166            	537             	535             	39.62400055 	600         	130         	0           	Open  	;
 3167            	578             	562             	85.34400177 	600         	130         	0           	Open  	;
 3168            	565             	570             	260.4414063 	600         	130         	0           	Open  	;
 3169            	561             	549             	212.2494049 	600         	130         	0           	Open  	;
 3170            	545             	558             	85.34400177 	600         	130         	0           	Open  	;
 3171            	552             	545             	223.5910034 	600         	130         	0           	Open  	;
 3173            	562             	567             	48.05189896 	600         	130         	0           	Open  	;
 3174            	567             	581             	42.67200089 	600         	130         	0           	Open  	;
 3175            	588             	577             	85.34400177 	600         	130         	0           	Open  	;
 3176            	549             	568             	77.72399902 	600         	130         	0           	Open  	;
 3177            	594             	542             	85.34400177 	600         	130         	0           	Open  	;
 3178            	580             	582             	85.34400177 	600         	130         	0           	Open  	;
 3179            	581             	543             	42.67200089 	600         	130         	0           	Open  	;
 3180            	540             	593             	94.72190094 	600         	130         	0           	Open  	;
 3181            	575             	542             	169.2682037 	600         	130         	0           	Open  	;
 3182            	584             	596             	251.763504  	600         	130         	0           	Open  	;
 3183            	587             	563             	85.37719727 	600         	130         	0           	Open  	;
 3184            	543             	574             	42.67200089 	600         	130         	0           	Open  	;
 3185            	559             	595             	90.10379791 	600         	130         	0           	Open  	;
 3186            	595             	552             	45.53219986 	600         	130         	0           	Open  	;
 3187            	565             	589             	85.34400177 	600         	130         	0           	Open  	;
 3188            	573             	598             	40.9754982  	600         	130         	0           	Open  	;
 3189            	567             	548             	46.51119995 	600         	130         	0           	Open  	;
 3190            	585             	558             	238.651001  	600         	130         	0           	Open  	;
 3191            	539             	592             	85.34400177 	600         	130         	0           	Open  	;
 3192            	542             	543             	245.7680969 	600         	130         	0           	Open  	;
 3193            	574             	577             	221.0498962 	600         	130         	0           	Open  	;
 3194            	598             	565             	70.54730225 	600         	130         	0           	Open  	;
 3195            	546             	573             	45.49340057 	600         	130         	0           	Open  	;
 3196            	593             	546             	267.6525879 	600         	130         	0           	Open  	;
 3197            	589             	539             	213.9221954 	600         	130         	0           	Open  	;
 3198            	554             	587             	226.1687927 	600         	130         	0           	Open  	;
 3199            	541             	555             	237.135498  	600         	130         	0           	Open  	;
 3200            	556             	547             	254.3916016 	600         	130         	0           	Open  	;
 3201            	546             	580             	318.2763062 	600         	130         	0           	Open  	;
 3202            	550             	591             	85.354599   	600         	130         	0           	Open  	;
 3203            	548             	550             	300.7246094 	600         	130         	0           	Open  	;
 3204            	579             	575             	84.58709717 	600         	130         	0           	Open  	;
 3205            	560             	594             	205.2433929 	600         	130         	0           	Open  	;
 3206            	595             	585             	89.21829987 	600         	130         	0           	Open  	;
 3207            	585             	560             	85.34400177 	600         	130         	0           	Open  	;
 3209            	557             	566             	85.34400177 	600         	130         	0           	Open  	;
 3211            	555             	566             	85.34400177 	600         	130         	0           	Open  	;
 3212            	576             	572             	29.25709915 	600         	130         	0           	Open  	;
 3214            	551             	579             	81.52970123 	600         	130         	0           	Open  	;
 3215            	538             	540             	37.46649933 	600         	130         	0           	Open  	;
 3216            	544             	547             	85.34400177 	600         	130         	0           	Open  	;
 3217            	596             	544             	85.34400177 	600         	130         	0           	Open  	;
 3218            	592             	568             	190.5661011 	600         	130         	0           	Open  	;
 3219            	576             	592             	65.85500336 	600         	130         	0           	Open  	;
 3220            	582             	583             	39.13439941 	600         	130         	0           	Open  	;
 3221            	598             	582             	261.1565857 	600         	130         	0           	Open  	;
 3222            	591             	564             	50.44540024 	600         	130         	0           	Open  	;
 3223            	588             	591             	46.87450027 	600         	130         	0           	Open  	;
 3224            	581             	588             	241.0516968 	600         	130         	0           	Open  	;
 3225            	571             	584             	63.41949844 	600         	130         	0           	Open  	;
 3226            	584             	544             	170.6902008 	600         	130         	0           	Open  	;
 3227            	572             	586             	133.7145996 	600         	130         	0           	Open  	;
 3228            	540             	563             	212.3798981 	600         	130         	0           	Open  	;
 3229            	563             	573             	54.36619949 	600         	130         	0           	Open  	;
 3230            	574             	561             	42.67200089 	600         	130         	0           	Open  	;
 3231            	561             	576             	76.56259918 	600         	130         	0           	Open  	;
 3232            	552             	554             	86.86799622 	600         	130         	0           	Open  	;
 3233            	554             	538             	90.51390076 	600         	130         	0           	Open  	;
 3234            	571             	583             	42.67200089 	600         	130         	0           	Open  	;
 3235            	533             	571             	140.1515961 	600         	130         	0           	Open  	;
 3236            	556             	570             	40.26240158 	600         	130         	0           	Open  	;
 3237            	583             	556             	45.08160019 	600         	130         	0           	Open  	;
 3239            	564             	586             	212.2552948 	600         	130         	0           	Open  	;
 3240            	541             	572             	113.9608994 	600         	130         	0           	Open  	;
 3241            	570             	541             	60.23519897 	600         	130         	0           	Open  	;
 3242            	551             	578             	264.1868896 	600         	130         	0           	Open  	;
 3243            	579             	562             	310.9422913 	600         	130         	0           	Open  	;
 3244            	599             	559             	67.97039795 	600         	130         	0           	Open  	;
 3245            	535             	599             	412.0456848 	600         	130         	0           	Open  	;
 3246            	536             	599             	419.6950989 	600         	130         	0           	Open  	;
 3247            	586             	557             	112.0208969 	600         	130         	0           	Open  	;
 3248            	603             	600             	65.89820099 	600         	130         	0           	Open  	;
 3249            	600             	601             	462.4778137 	600         	130         	0           	Open  	;
 3250            	601             	604             	43.20299911 	600         	130         	0           	Open  	;
 3251            	604             	605             	243.1701965 	600         	130         	0           	Open  	;
 3252            	602             	606             	401.3980103 	600         	130         	0           	Open  	;
 3253            	607             	602             	61.79779816 	600         	130         	0           	Open  	;
 3254            	608             	603             	423.5952148 	600         	130         	0           	Open  	;
 3255            	608             	247             	448.4291992 	600         	130         	0           	Open  	;
 3256            	605             	607             	252.7230988 	600         	130         	0           	Open  	;
 3257            	208             	227             	258.3888855 	600         	130         	0           	Open  	;
 3258            	210             	234             	305.2669983 	600         	130         	0           	Open  	;
 3259            	223             	385             	83.71849823 	600         	130         	0           	Open  	;
 3260            	209             	217             	101.6584015 	600         	130         	0           	Open  	;
 3261            	671             	667             	256.0132141 	600         	130         	0           	Open  	;
 3262            	669             	670             	145.8377991 	600         	130         	0           	Open  	;
 3263            	666             	667             	186.8444977 	600         	130         	0           	Open  	;
 3264            	670             	668             	173.9830017 	600         	130         	0           	Open  	;
 3265            	665             	232             	123.2490997 	600         	130         	0           	Open  	;
 3266            	665             	669             	133.5473022 	600         	130         	0           	Open  	;
 3267            	668             	671             	182.5326996 	600         	130         	0           	Open  	;
 3268            	230             	666             	92.31469727 	600         	130         	0           	Open  	;
 3269            	674             	673             	131.0298004 	600         	130         	0           	Open  	;
 3270            	672             	674             	105.6194    	600         	130         	0           	Open  	;
 3271            	227             	675             	48.79560089 	600         	130         	0           	Open  	;
 3272            	675             	672             	37.96160126 	600         	130         	0           	Open  	;
 3273            	211             	677             	104.4878998 	600         	130         	0           	Open  	;
 3274            	676             	669             	56.31159973 	600         	130         	0           	Open  	;
 3275            	677             	676             	101.1201019 	600         	130         	0           	Open  	;
 3276            	689             	759             	48.88180161 	600         	130         	0           	Open  	;
 3277            	682             	794             	92.33110046 	600         	130         	0           	Open  	;
 3278            	209             	690             	231.4969025 	600         	130         	0           	Open  	;
 3279            	749             	732             	180.0610962 	600         	130         	0           	Open  	;
 3280            	746             	795             	230.4685974 	600         	130         	0           	Open  	;
 3281            	741             	678             	253.7039032 	600         	130         	0           	Open  	;
 3282            	695             	671             	54.39640045 	600         	130         	0           	Open  	;
 3283            	754             	231             	50.30490112 	600         	130         	0           	Open  	;
 3284            	233             	785             	51.78939819 	600         	130         	0           	Open  	;
 3285            	766             	668             	57.50960159 	600         	130         	0           	Open  	;
 3286            	676             	700             	160.4346924 	600         	130         	0           	Open  	;
 3287            	765             	208             	82.88710022 	600         	130         	0           	Open  	;
 3288            	707             	716             	253.0563965 	600         	130         	0           	Open  	;
 3289            	694             	737             	185.8827057 	600         	130         	0           	Open  	;
 3290            	703             	683             	440.6737976 	600         	130         	0           	Open  	;
 3291            	686             	725             	257.0461121 	600         	130         	0           	Open  	;
 3292            	696             	783             	85.23310089 	600         	130         	0           	Open  	;
 3293            	734             	791             	99.18160248 	600         	130         	0           	Open  	;
 3294            	792             	703             	109.1616974 	600         	130         	0           	Open  	;
 3295            	684             	691             	79.50920105 	600         	130         	0           	Open  	;
 3296            	208             	714             	69.15039825 	600         	130         	0           	Open  	;
 3297            	671             	735             	60.89339828 	600         	130         	0           	Open  	;
 3298            	755             	688             	77.63469696 	600         	130         	0           	Open  	;
 3299            	724             	729             	117.0730972 	600         	130         	0           	Open  	;
 3300            	668             	678             	60.14339828 	600         	130         	0           	Open  	;
 3301            	698             	779             	95.8289032  	600         	130         	0           	Open  	;
 3302            	756             	709             	60.20029831 	600         	130         	0           	Open  	;
 3303            	685             	788             	105.6893997 	600         	130         	0           	Open  	;
 3304            	713             	766             	255.4794006 	600         	130         	0           	Open  	;
 3305            	793             	746             	32.41910172 	600         	130         	0           	Open  	;
 3306            	750             	754             	179.6152954 	600         	130         	0           	Open  	;
 3307            	787             	723             	215.2277985 	600         	130         	0           	Open  	;
 3308            	725             	786             	84.79129791 	600         	130         	0           	Open  	;
 3309            	712             	754             	160.6934052 	600         	130         	0           	Open  	;
 3310            	222             	728             	87.46350098 	600         	130         	0           	Open  	;
 3311            	730             	748             	146.8863983 	600         	130         	0           	Open  	;
 3312            	214             	761             	56.26169968 	600         	130         	0           	Open  	;
 3313            	726             	717             	185.2597961 	600         	130         	0           	Open  	;
 3314            	218             	684             	157.8027954 	600         	130         	0           	Open  	;
 3316            	693             	776             	60.08890152 	600         	130         	0           	Open  	;
 3317            	757             	670             	52.29750061 	600         	130         	0           	Open  	;
 3318            	786             	680             	61.77099991 	600         	130         	0           	Open  	;
 3319            	757             	679             	211.8932953 	600         	130         	0           	Open  	;
 3320            	692             	749             	334.6559143 	600         	130         	0           	Open  	;
 3321            	736             	682             	90.10700226 	600         	130         	0           	Open  	;
 3322            	666             	694             	50.51509857 	600         	130         	0           	Open  	;
 3323            	714             	705             	203.4559021 	600         	130         	0           	Open  	;
 3324            	793             	781             	194.5603027 	600         	130         	0           	Open  	;
 3325            	681             	689             	77.81469727 	600         	130         	0           	Open  	;
 3326            	744             	682             	149.8856964 	600         	130         	0           	Open  	;
 3327            	696             	740             	201.808197  	600         	130         	0           	Open  	;
 3328            	694             	698             	136.2183075 	600         	130         	0           	Open  	;
 3329            	701             	715             	121.8684998 	600         	130         	0           	Open  	;
 3330            	669             	741             	49.92499924 	600         	130         	0           	Open  	;
 3331            	779             	795             	63.10589981 	600         	130         	0           	Open  	;
 3332            	692             	780             	129.3027954 	600         	130         	0           	Open  	;
 3333            	718             	724             	91.71959686 	600         	130         	0           	Open  	;
 3334            	709             	739             	160.6911926 	600         	130         	0           	Open  	;
 3335            	745             	750             	190.2285004 	600         	130         	0           	Open  	;
 3337            	774             	787             	99.9178009  	600         	130         	0           	Open  	;
 3338            	759             	752             	312.6659851 	600         	130         	0           	Open  	;
 3339            	766             	695             	190.9338989 	600         	130         	0           	Open  	;
 3340            	735             	720             	91.7684021  	600         	130         	0           	Open  	;
 3341            	749             	747             	287.532196  	600         	130         	0           	Open  	;
 3342            	672             	772             	274.3521118 	600         	130         	0           	Open  	;
 3343            	713             	699             	119.2113037 	600         	130         	0           	Open  	;
 3344            	767             	770             	78.44229889 	600         	130         	0           	Open  	;
 3345            	217             	771             	175.1351013 	600         	130         	0           	Open  	;
 3346            	776             	784             	222.8695984 	600         	130         	0           	Open  	;
 3347            	756             	722             	176.1755066 	600         	130         	0           	Open  	;
 3348            	770             	792             	279.3096924 	600         	130         	0           	Open  	;
 3349            	735             	775             	109.9712982 	600         	130         	0           	Open  	;
 3351            	710             	765             	106.228302  	600         	130         	0           	Open  	;
 3352            	737             	698             	103.365303  	600         	130         	0           	Open  	;
 3353            	717             	764             	72.14189911 	600         	130         	0           	Open  	;
 3354            	775             	726             	101.9545975 	600         	130         	0           	Open  	;
 3355            	739             	722             	80.19309998 	600         	130         	0           	Open  	;
 3356            	748             	750             	61.63700104 	600         	130         	0           	Open  	;
 3357            	677             	763             	77.08370209 	600         	130         	0           	Open  	;
 3358            	680             	235             	56.81520081 	600         	130         	0           	Open  	;
 3359            	794             	731             	284.0198059 	600         	130         	0           	Open  	;
 3360            	691             	760             	403.7634888 	600         	130         	0           	Open  	;
 3361            	706             	792             	96.0632019  	600         	130         	0           	Open  	;
 3362            	790             	743             	127.388298  	600         	130         	0           	Open  	;
 3363            	782             	748             	150.4595032 	600         	130         	0           	Open  	;
 3364            	747             	708             	268.065094  	600         	130         	0           	Open  	;
 3365            	762             	745             	144.8153076 	600         	130         	0           	Open  	;
 3366            	767             	706             	211.2807007 	600         	130         	0           	Open  	;
 3367            	772             	673             	304.1012878 	600         	130         	0           	Open  	;
 3368            	740             	701             	80.01100159 	600         	130         	0           	Open  	;
 3369            	759             	215             	52.41070175 	600         	130         	0           	Open  	;
 3370            	721             	752             	116.7873993 	600         	130         	0           	Open  	;
 3371            	707             	716             	252.4250946 	600         	130         	0           	Open  	;
 3372            	232             	711             	51.94419861 	600         	130         	0           	Open  	;
 3373            	704             	764             	185.4096985 	600         	130         	0           	Open  	;
 3374            	702             	719             	136.741394  	600         	130         	0           	Open  	;
 3375            	707             	710             	136.2899017 	600         	130         	0           	Open  	;
 3376            	731             	216             	61.73899841 	600         	130         	0           	Open  	;
 3377            	777             	680             	445.2685852 	600         	130         	0           	Open  	;
 3378            	783             	701             	200.6242981 	600         	130         	0           	Open  	;
 3379            	689             	721             	305.3934021 	600         	130         	0           	Open  	;
 3380            	741             	718             	131.1096039 	600         	130         	0           	Open  	;
 3381            	719             	757             	82.94409943 	600         	130         	0           	Open  	;
 3382            	678             	756             	90.83300018 	600         	130         	0           	Open  	;
 3383            	791             	760             	112.6093979 	600         	130         	0           	Open  	;
 3384            	723             	688             	111.6202011 	600         	130         	0           	Open  	;
 3385            	229             	758             	51.08340073 	600         	130         	0           	Open  	;
 3386            	732             	708             	172.5807953 	600         	130         	0           	Open  	;
 3387            	764             	753             	87.80940247 	600         	130         	0           	Open  	;
 3388            	736             	733             	121.7188034 	600         	130         	0           	Open  	;
 3389            	729             	709             	95.98200226 	600         	130         	0           	Open  	;
 3390            	690             	791             	221.8157043 	600         	130         	0           	Open  	;
 3391            	711             	712             	200.6842957 	600         	130         	0           	Open  	;
 3392            	220             	749             	56.62210083 	600         	130         	0           	Open  	;
 3393            	704             	726             	147.6893005 	600         	130         	0           	Open  	;
 3395            	728             	755             	80.9720993  	600         	130         	0           	Open  	;
 3396            	730             	697             	157.8312988 	600         	130         	0           	Open  	;
 3397            	700             	665             	48.53749847 	600         	130         	0           	Open  	;
 3398            	224             	707             	94.23600006 	600         	130         	0           	Open  	;
 3399            	688             	725             	298.2969055 	600         	130         	0           	Open  	;
 3400            	715             	727             	160.9980011 	600         	130         	0           	Open  	;
 3401            	742             	740             	138.1988983 	600         	130         	0           	Open  	;
 3402            	667             	793             	50.76979828 	600         	130         	0           	Open  	;
 3403            	212             	774             	139.1163025 	600         	130         	0           	Open  	;
 3404            	768             	790             	81.5121994  	600         	130         	0           	Open  	;
 3405            	728             	773             	232.9537048 	600         	130         	0           	Open  	;
 3406            	783             	738             	79.89129639 	600         	130         	0           	Open  	;
 3407            	771             	225             	53.26470184 	600         	130         	0           	Open  	;
 3408            	221             	768             	285.4898987 	600         	130         	0           	Open  	;
 3409            	758             	713             	84.95939636 	600         	130         	0           	Open  	;
 3410            	770             	695             	110.0029984 	600         	130         	0           	Open  	;
 3411            	788             	785             	109.0018997 	600         	130         	0           	Open  	;
 3413            	724             	739             	174.6983948 	600         	130         	0           	Open  	;
 3414            	683             	695             	124.2739029 	600         	130         	0           	Open  	;
 3415            	711             	762             	114.5401001 	600         	130         	0           	Open  	;
 3416            	720             	704             	103.3270035 	600         	130         	0           	Open  	;
 3417            	733             	681             	361.460907  	600         	130         	0           	Open  	;
 3418            	743             	763             	110.8252029 	600         	130         	0           	Open  	;
 3419            	781             	795             	141.8610992 	600         	130         	0           	Open  	;
 3420            	699             	767             	238.7348938 	600         	130         	0           	Open  	;
 3421            	771             	734             	183.2185059 	600         	130         	0           	Open  	;
 3422            	228             	710             	142.4122009 	600         	130         	0           	Open  	;
 3423            	773             	755             	292.04599   	600         	130         	0           	Open  	;
 3424            	758             	702             	78.03869629 	600         	130         	0           	Open  	;
 3425            	216             	686             	52.49890137 	600         	130         	0           	Open  	;
 3426            	761             	692             	78.38680267 	600         	130         	0           	Open  	;
 3427            	731             	681             	51.5522995  	600         	130         	0           	Open  	;
 3428            	776             	753             	102.123703  	600         	130         	0           	Open  	;
 3429            	746             	779             	255.0818939 	600         	130         	0           	Open  	;
 3430            	213             	691             	132.6347046 	600         	130         	0           	Open  	;
 3431            	755             	796             	72.81729889 	600         	130         	0           	Open  	;
 3432            	774             	686             	152.1166992 	600         	130         	0           	Open  	;
 3433            	702             	797             	71.73539734 	600         	130         	0           	Open  	;
 3434            	797             	757             	156.4273987 	600         	130         	0           	Open  	;
 3435            	768             	798             	101.5344009 	600         	130         	0           	Open  	;
 3436            	798             	700             	147.6949005 	600         	130         	0           	Open  	;
 3437            	763             	798             	198.8473969 	600         	130         	0           	Open  	;
 3438            	714             	799             	195.5588989 	600         	130         	0           	Open  	;
 3439            	799             	705             	96.40409851 	600         	130         	0           	Open  	;
 3440            	753             	799             	230.7344055 	600         	130         	0           	Open  	;
 3441            	738             	727             	91.93840027 	600         	130         	0           	Open  	;
 3442            	738             	675             	42.94350052 	600         	130         	0           	Open  	;
 3443            	800             	674             	161.0778961 	600         	130         	0           	Open  	;
 3444            	715             	800             	76.56549835 	600         	130         	0           	Open  	;
 3445            	801             	804             	118.5861969 	600         	130         	0           	Open  	;
 3446            	803             	227             	56.46459961 	600         	130         	0           	Open  	;
 3447            	693             	802             	168.8179932 	600         	130         	0           	Open  	;
 3448            	805             	806             	181.6710968 	600         	130         	0           	Open  	;
 3449            	685             	785             	162.1399994 	600         	130         	0           	Open  	;
 3450            	801             	693             	73.71109772 	600         	130         	0           	Open  	;
 3451            	785             	806             	68.70140076 	600         	130         	0           	Open  	;
 3452            	806             	803             	108.3012009 	600         	130         	0           	Open  	;
 3453            	802             	784             	77.5121994  	600         	130         	0           	Open  	;
 3454            	685             	805             	112.0559998 	600         	130         	0           	Open  	;
 3455            	804             	802             	94.81159973 	600         	130         	0           	Open  	;
 3456            	803             	804             	170.6575928 	600         	130         	0           	Open  	;
 3457            	807             	780             	107.1164017 	600         	130         	0           	Open  	;
 3458            	807             	708             	227.6121979 	600         	130         	0           	Open  	;
 3459            	761             	807             	45.81969833 	600         	130         	0           	Open  	;
 3460            	697             	762             	62.30820084 	600         	130         	0           	Open  	;
 3461            	796             	777             	311.9165039 	600         	130         	0           	Open  	;
 3462            	796             	786             	298.4677124 	600         	130         	0           	Open  	;
 3463            	808             	736             	117.1804962 	600         	130         	0           	Open  	;
 3464            	808             	744             	97.4693985  	600         	130         	0           	Open  	;
 3465            	226             	808             	143.5140076 	600         	130         	0           	Open  	;
 3466            	697             	782             	112.3290024 	600         	130         	0           	Open  	;
 3467            	809             	696             	38.96870041 	600         	130         	0           	Open  	;
 3468            	233             	809             	55.19210052 	600         	130         	0           	Open  	;
 3469            	809             	742             	339.5661011 	600         	130         	0           	Open  	;
 3470            	414             	210             	128.3235931 	600         	130         	0           	Open  	;
 3471            	234             	391             	97.17169952 	600         	130         	0           	Open  	;
 3472            	813             	223             	194.7881927 	600         	130         	0           	Open  	;
 3473            	813             	221             	98.32309723 	600         	130         	0           	Open  	;
 3474            	815             	813             	491.6691895 	600         	130         	0           	Open  	;
 3475            	814             	815             	354.8866882 	600         	130         	0           	Open  	;
 3476            	816             	229             	716.8823853 	600         	130         	0           	Open  	;
 3477            	816             	226             	134.3011017 	600         	130         	0           	Open  	;
 3478            	817             	221             	291.0712891 	600         	130         	0           	Open  	;
 3479            	817             	211             	185.9759064 	600         	130         	0           	Open  	;
 3480            	819             	818             	231.352005  	600         	130         	0           	Open  	;
 3481            	818             	536             	185.8713989 	600         	130         	0           	Open  	;
 3482            	820             	819             	104.766098  	600         	130         	0           	Open  	;
 3483            	821             	820             	127.1110001 	600         	130         	0           	Open  	;
 3484            	822             	821             	48.80630112 	600         	130         	0           	Open  	;
 3485            	823             	822             	176.3341064 	600         	130         	0           	Open  	;
 3486            	402             	824             	67.07039642 	600         	130         	0           	Open  	;
 3487            	824             	818             	175.4846039 	600         	130         	0           	Open  	;
 3488            	824             	823             	560.2741699 	600         	130         	0           	Open  	;
 3489            	811             	2569            	371.7228088 	600         	130         	0           	Open  	;
 3490            	823             	825             	181.5317993 	600         	130         	0           	Open  	;
 3491            	825             	471             	54.85820007 	600         	130         	0           	Open  	;
 3492            	826             	814             	97.95420074 	600         	130         	0           	Open  	;
 3493            	827             	826             	408.8522034 	600         	130         	0           	Open  	;
 3494            	828             	827             	422.1405029 	600         	130         	0           	Open  	;
 3495            	828             	829             	174.0957031 	600         	130         	0           	Open  	;
 3496            	830             	831             	264.2538147 	600         	130         	0           	Open  	;
 3497            	831             	832             	232.8123932 	600         	130         	0           	Open  	;
 3498            	832             	833             	636.2722778 	600         	130         	0           	Open  	;
 3499            	833             	834             	166.5       	600         	130         	0           	Open  	;
 3500            	834             	835             	251.7406006 	600         	130         	0           	Open  	;
 3501            	835             	836             	180.7875977 	600         	130         	0           	Open  	;
 3502            	834             	836             	432.677002  	600         	130         	0           	Open  	;
 3503            	826             	837             	89.8144989  	600         	130         	0           	Open  	;
 3504            	838             	837             	167.9584045 	600         	130         	0           	Open  	;
 3505            	839             	838             	292.5784912 	600         	130         	0           	Open  	;
 3506            	839             	840             	183.009903  	600         	130         	0           	Open  	;
 3507            	840             	841             	189.9990997 	600         	130         	0           	Open  	;
 3508            	841             	842             	303.0201111 	600         	130         	0           	Open  	;
 3509            	842             	843             	109.3536987 	600         	130         	0           	Open  	;
 3510            	843             	844             	266.6325073 	600         	130         	0           	Open  	;
 3511            	844             	229             	255.2879028 	600         	130         	0           	Open  	;
 3512            	829             	830             	326.8218079 	600         	130         	0           	Open  	;
 3513            	832             	839             	467.6062012 	600         	130         	0           	Open  	;
 3514            	833             	840             	162.0406036 	600         	130         	0           	Open  	;
 3515            	837             	845             	408.6715088 	600         	130         	0           	Open  	;
 3516            	845             	846             	497.0015869 	600         	130         	0           	Open  	;
 3517            	846             	847             	645.8900757 	600         	130         	0           	Open  	;
 3518            	847             	848             	128.6730042 	600         	130         	0           	Open  	;
 3519            	849             	848             	341.0325012 	600         	130         	0           	Open  	;
 3520            	850             	849             	363.6928101 	600         	130         	0           	Open  	;
 3521            	844             	850             	308.5611877 	600         	130         	0           	Open  	;
 3522            	843             	851             	339.394989  	600         	130         	0           	Open  	;
 3523            	851             	852             	331.1348877 	600         	130         	0           	Open  	;
 3524            	852             	847             	297.6278076 	600         	130         	0           	Open  	;
 3525            	853             	838             	332.2763977 	600         	130         	0           	Open  	;
 3526            	854             	853             	384.3969116 	600         	130         	0           	Open  	;
 3527            	855             	854             	409.7294922 	600         	130         	0           	Open  	;
 3528            	839             	855             	234.3735962 	600         	130         	0           	Open  	;
 3529            	841             	856             	420.3381042 	600         	130         	0           	Open  	;
 3530            	857             	856             	104.0873032 	600         	130         	0           	Open  	;
 3531            	858             	857             	137.1441956 	600         	130         	0           	Open  	;
 3532            	858             	859             	395.4895935 	600         	130         	0           	Open  	;
 3533            	859             	860             	375.3626099 	600         	130         	0           	Open  	;
 3534            	856             	860             	332.2338867 	600         	130         	0           	Open  	;
 3535            	860             	861             	364.0437012 	600         	130         	0           	Open  	;
 3536            	861             	842             	210.2091064 	600         	130         	0           	Open  	;
 3537            	862             	844             	139.2145996 	600         	130         	0           	Open  	;
 3538            	864             	863             	82.26470184 	600         	130         	0           	Open  	;
 3539            	865             	864             	126.6451035 	600         	130         	0           	Open  	;
 3540            	867             	866             	83.32959747 	600         	130         	0           	Open  	;
 3541            	868             	867             	59.46060181 	600         	130         	0           	Open  	;
 3542            	867             	869             	262.331604  	600         	130         	0           	Open  	;
 3543            	866             	869             	135.4196014 	600         	130         	0           	Open  	;
 3544            	869             	870             	147.2563934 	600         	130         	0           	Open  	;
 3545            	870             	871             	43.80250168 	600         	130         	0           	Open  	;
 3546            	871             	872             	262.7127075 	600         	130         	0           	Open  	;
 3547            	872             	873             	172.1109924 	600         	130         	0           	Open  	;
 3549            	873             	875             	268.8778992 	600         	130         	0           	Open  	;
 3551            	875             	864             	150.7490997 	600         	130         	0           	Open  	;
 3552            	863             	877             	285.9346924 	600         	130         	0           	Open  	;
 3553            	877             	862             	253.3139954 	600         	130         	0           	Open  	;
 3554            	878             	862             	117.5217972 	600         	130         	0           	Open  	;
 3555            	863             	878             	40.57870102 	600         	130         	0           	Open  	;
 3556            	879             	878             	227.8784943 	600         	130         	0           	Open  	;
 3557            	880             	879             	279.737915  	600         	130         	0           	Open  	;
 3558            	881             	880             	210.6421967 	600         	130         	0           	Open  	;
 3559            	882             	865             	72.88439941 	600         	130         	0           	Open  	;
 3560            	866             	882             	257.2380066 	600         	130         	0           	Open  	;
 3561            	882             	881             	204.1455994 	600         	130         	0           	Open  	;
 3669            	814             	971             	219.6408997 	600         	130         	0           	Open  	;
 3670            	971             	972             	123.933403  	600         	130         	0           	Open  	;
 3671            	972             	973             	191.3105011 	600         	130         	0           	Open  	;
 3672            	973             	974             	82.91400146 	600         	130         	0           	Open  	;
 3673            	974             	975             	234.3619995 	600         	130         	0           	Open  	;
 3674            	978             	977             	250.2949066 	600         	130         	0           	Open  	;
 3675            	979             	978             	155.3401031 	600         	130         	0           	Open  	;
 3676            	980             	979             	288.32901   	600         	130         	0           	Open  	;
 3677            	981             	980             	143.1688995 	600         	130         	0           	Open  	;
 3678            	982             	981             	308.0429077 	600         	130         	0           	Open  	;
 3679            	983             	982             	85.72940063 	600         	130         	0           	Open  	;
 3680            	984             	983             	369.5184021 	600         	130         	0           	Open  	;
 3681            	985             	984             	135.9788971 	600         	130         	0           	Open  	;
 3682            	986             	985             	122.9717026 	600         	130         	0           	Open  	;
 3683            	987             	986             	145.4694061 	600         	130         	0           	Open  	;
 3684            	971             	987             	285.5299988 	600         	130         	0           	Open  	;
 3685            	987             	988             	387.2921143 	600         	130         	0           	Open  	;
 3686            	988             	989             	635.5894775 	600         	130         	0           	Open  	;
 3687            	989             	990             	253.5858002 	600         	130         	0           	Open  	;
 3688            	990             	986             	343.4541931 	600         	130         	0           	Open  	;
 3689            	985             	991             	332.7145081 	600         	130         	0           	Open  	;
 3690            	991             	992             	340.4930115 	600         	130         	0           	Open  	;
 3691            	992             	993             	419.2995911 	600         	130         	0           	Open  	;
 3692            	993             	982             	315.8200073 	600         	130         	0           	Open  	;
 3693            	981             	994             	364.5456848 	600         	130         	0           	Open  	;
 3694            	995             	996             	414.5703125 	600         	130         	0           	Open  	;
 3695            	996             	997             	424.1987    	600         	130         	0           	Open  	;
 3696            	979             	997             	181.886795  	600         	130         	0           	Open  	;
 3697            	997             	998             	84.52760315 	600         	130         	0           	Open  	;
 3698            	998             	999             	431.6494141 	600         	130         	0           	Open  	;
 3699            	999             	977             	275.2533875 	600         	130         	0           	Open  	;
 3700            	978             	998             	243.7640076 	600         	130         	0           	Open  	;
 3701            	994             	995             	435.0174866 	600         	130         	0           	Open  	;
 3702            	975             	1000            	373.6617126 	600         	130         	0           	Open  	;
 3703            	1000            	976             	102.2086029 	600         	130         	0           	Open  	;
 3704            	1001            	1000            	240.261795  	600         	130         	0           	Open  	;
 3705            	1002            	1001            	657.5908203 	600         	130         	0           	Open  	;
 3706            	983             	1002            	237.1123047 	600         	130         	0           	Open  	;
 3707            	975             	1003            	190.360199  	600         	130         	0           	Open  	;
 3708            	1003            	1004            	563.680481  	600         	130         	0           	Open  	;
 3709            	1004            	984             	181.6735992 	600         	130         	0           	Open  	;
 3710            	1005            	975             	203.7326965 	600         	130         	0           	Open  	;
 3711            	1006            	1005            	277.1889954 	600         	130         	0           	Open  	;
 3712            	1007            	1006            	263.3595886 	600         	130         	0           	Open  	;
 3713            	1008            	1007            	436.0179138 	600         	130         	0           	Open  	;
 3714            	1009            	1008            	370.0887146 	600         	130         	0           	Open  	;
 3715            	974             	1009            	160.0171967 	600         	130         	0           	Open  	;
 3716            	1010            	973             	145.3200073 	600         	130         	0           	Open  	;
 3718            	1012            	1010            	350.5787048 	600         	130         	0           	Open  	;
 3719            	972             	1012            	201.9792938 	600         	130         	0           	Open  	;
 3720            	1194            	1067            	321.9480896 	600         	130         	0           	Open  	;
 3721            	1191            	1313            	276.9230042 	600         	130         	0           	Open  	;
 3724            	1071            	1021            	353.458313  	600         	130         	0           	Open  	;
 3725            	1136            	1361            	310.47229   	600         	130         	0           	Open  	;
 3726            	1353            	1277            	337.2459106 	600         	130         	0           	Open  	;
 3728            	1304            	1353            	320.1253967 	600         	130         	0           	Open  	;
 3729            	1177            	1136            	96.14309692 	600         	130         	0           	Open  	;
 3730            	1136            	1304            	44.83300018 	600         	130         	0           	Open  	;
 3731            	1304            	1358            	38.70050049 	600         	130         	0           	Open  	;
 3732            	1358            	1037            	206.675705  	600         	130         	0           	Open  	;
 3733            	1037            	1035            	200.6741943 	600         	130         	0           	Open  	;
 3734            	1277            	1046            	516.416626  	600         	130         	0           	Open  	;
 3735            	1046            	1287            	372.3406067 	600         	130         	0           	Open  	;
 3736            	1207            	1287            	427.0888062 	600         	130         	0           	Open  	;
 3751            	1351            	1278            	229.6576996 	600         	130         	0           	Open  	;
 3752            	1035            	1021            	116.759697  	600         	130         	0           	Open  	;
 3753            	1277            	1035            	303.4862976 	600         	130         	0           	Open  	;
 3754            	1277            	1207            	69.31459808 	600         	130         	0           	Open  	;
 3755            	1207            	1315            	132.5818939 	600         	130         	0           	Open  	;
 3756            	1100            	1177            	404.4848938 	600         	130         	0           	Open  	;
 3758            	1177            	1218            	172.8063965 	600         	130         	0           	Open  	;
 3759            	1218            	1315            	226.4756012 	600         	130         	0           	Open  	;
 3760            	1315            	1154            	346.3717041 	600         	130         	0           	Open  	;
 3779            	1371            	1387            	378.1105042 	600         	130         	0           	Open  	;
 3780            	1190            	1387            	172.2180939 	600         	130         	0           	Open  	;
 3781            	1088            	1190            	447.8518066 	600         	130         	0           	Open  	;
 3782            	1158            	1088            	498.3418884 	600         	130         	0           	Open  	;
 3783            	1072            	1158            	109.6091003 	600         	130         	0           	Open  	;
 3785            	1362            	1158            	188.0372009 	600         	130         	0           	Open  	;
 3786            	1132            	1362            	501.4478149 	600         	130         	0           	Open  	;
 3787            	1318            	1132            	244.9067993 	600         	130         	0           	Open  	;
 3788            	1039            	1318            	249.8536987 	600         	130         	0           	Open  	;
 3789            	1296            	1039            	326.3128052 	600         	130         	0           	Open  	;
 3790            	1368            	1331            	284.5947876 	600         	130         	0           	Open  	;
 3791            	1117            	1368            	193.0939026 	600         	130         	0           	Open  	;
 3792            	1281            	1117            	131.6125946 	600         	130         	0           	Open  	;
 3793            	1117            	1331            	375.5776062 	600         	130         	0           	Open  	;
 3794            	1331            	1377            	63.67269897 	600         	130         	0           	Open  	;
 3796            	1182            	1238            	319.1499939 	600         	130         	0           	Open  	;
 3797            	1238            	1302            	170.7153931 	600         	130         	0           	Open  	;
 3798            	1127            	1145            	186.1717987 	600         	130         	0           	Open  	;
 3799            	1357            	1127            	432.285614  	600         	130         	0           	Open  	;
 3800            	1343            	1357            	137.9586029 	600         	130         	0           	Open  	;
 3801            	1329            	1196            	193.8132019 	600         	130         	0           	Open  	;
 3802            	1080            	1329            	235.9212952 	600         	130         	0           	Open  	;
 3804            	1290            	1080            	123.9468994 	600         	130         	0           	Open  	;
 3805            	1302            	1294            	123.0477982 	600         	130         	0           	Open  	;
 3807            	1182            	1302            	154.347702  	600         	130         	0           	Open  	;
 3808            	1145            	1182            	356.8446045 	600         	130         	0           	Open  	;
 3809            	1343            	1145            	321.5151978 	600         	130         	0           	Open  	;
 3810            	1196            	1343            	212.2353058 	600         	130         	0           	Open  	;
 3811            	1290            	1196            	244.0075989 	600         	130         	0           	Open  	;
 3812            	1303            	1290            	93.37550354 	600         	130         	0           	Open  	;
 3813            	1033            	1303            	238.7010956 	600         	130         	0           	Open  	;
 3814            	1088            	1335            	141.1376038 	600         	130         	0           	Open  	;
 3815            	1371            	1088            	262.7009888 	600         	130         	0           	Open  	;
 3816            	1296            	1371            	74.24320221 	600         	130         	0           	Open  	;
 3817            	1377            	1296            	354.2872925 	600         	130         	0           	Open  	;
 3818            	1197            	1377            	178.6858978 	600         	130         	0           	Open  	;
 3819            	1157            	1033            	299.7402954 	600         	130         	0           	Open  	;
 3822            	1144            	1133            	123.7031021 	600         	130         	0           	Open  	;
 3823            	1133            	1272            	82.29599762 	600         	130         	0           	Open  	;
 3824            	1272            	1273            	286.4418945 	600         	130         	0           	Open  	;
 3825            	1273            	1077            	159.5811005 	600         	130         	0           	Open  	;
 3827            	1251            	1297            	438.1560974 	600         	130         	0           	Open  	;
 3828            	1042            	1251            	355.896698  	600         	130         	0           	Open  	;
 3829            	1134            	1042            	287.645813  	600         	130         	0           	Open  	;
 3830            	1228            	1084            	352.528595  	600         	130         	0           	Open  	;
 3831            	1282            	1228            	248.5673981 	600         	130         	0           	Open  	;
 3833            	1179            	1282            	357.6583862 	600         	130         	0           	Open  	;
 3834            	1015            	1202            	209.4188995 	600         	130         	0           	Open  	;
 3835            	1202            	1235            	259.1227112 	600         	130         	0           	Open  	;
 3836            	1015            	1235            	568.1594238 	600         	130         	0           	Open  	;
 3837            	1316            	1015            	98.7582016  	600         	130         	0           	Open  	;
 3838            	1350            	1161            	224.4669037 	600         	130         	0           	Open  	;
 3839            	1161            	1319            	292.754303  	600         	130         	0           	Open  	;
 3840            	1350            	1319            	575.2216187 	600         	130         	0           	Open  	;
 3841            	1316            	1350            	104.9884033 	600         	130         	0           	Open  	;
 3842            	1308            	1316            	181.5419006 	600         	130         	0           	Open  	;
 3843            	1115            	1181            	291.4679871 	600         	130         	0           	Open  	;
 3844            	1114            	1181            	162.4004974 	600         	130         	0           	Open  	;
 3845            	1115            	1114            	285.9237061 	600         	130         	0           	Open  	;
 3846            	1171            	1115            	77.11740112 	600         	130         	0           	Open  	;
 3847            	1094            	1217            	320.2503052 	600         	130         	0           	Open  	;
 3848            	1324            	1217            	171.861496  	600         	130         	0           	Open  	;
 3849            	1094            	1324            	323.0880127 	600         	130         	0           	Open  	;
 3850            	1297            	1094            	75.5904007  	600         	130         	0           	Open  	;
 3851            	1212            	1286            	311.234314  	600         	130         	0           	Open  	;
 3852            	1373            	1286            	174.4125977 	600         	130         	0           	Open  	;
 3853            	1212            	1373            	318.6257019 	600         	130         	0           	Open  	;
 3854            	1081            	1212            	73.41110229 	600         	130         	0           	Open  	;
 3855            	1099            	1175            	258.375885  	600         	130         	0           	Open  	;
 3856            	1112            	1099            	79.51010132 	600         	130         	0           	Open  	;
 3857            	1099            	1173            	325.6758118 	600         	130         	0           	Open  	;
 3859            	1173            	1175            	268.2148132 	600         	130         	0           	Open  	;
 3860            	1175            	1055            	85.34400177 	600         	130         	0           	Open  	;
 3861            	1055            	1369            	249.2319031 	600         	130         	0           	Open  	;
 3862            	1369            	1305            	374.9039917 	600         	130         	0           	Open  	;
 3864            	1024            	1305            	85.34400177 	600         	130         	0           	Open  	;
 3865            	1081            	1024            	69.99120331 	600         	130         	0           	Open  	;
 3878            	1112            	1081            	173.3977051 	600         	130         	0           	Open  	;
 3879            	1185            	1112            	342.5617065 	600         	130         	0           	Open  	;
 3880            	1297            	1185            	257.8089905 	600         	130         	0           	Open  	;
 3881            	1134            	1297            	213.7288055 	600         	130         	0           	Open  	;
 3882            	1084            	1134            	120.5240021 	600         	130         	0           	Open  	;
 3883            	1171            	1084            	196.1692963 	600         	130         	0           	Open  	;
 3884            	1308            	1171            	163.8421936 	600         	130         	0           	Open  	;
 3886            	1179            	1308            	144.8775024 	600         	130         	0           	Open  	;
 3887            	1200            	1106            	217.6576996 	600         	130         	0           	Open  	;
 3889            	1111            	1032            	41.18149948 	600         	130         	0           	Open  	;
 3890            	1341            	1032            	218.4745026 	600         	130         	0           	Open  	;
 3891            	1086            	1341            	231.3036041 	600         	130         	0           	Open  	;
 3892            	1376            	1086            	162.3943939 	600         	130         	0           	Open  	;
 3893            	1057            	1298            	197.8395996 	600         	130         	0           	Open  	;
 3894            	1370            	1376            	115.2022018 	600         	130         	0           	Open  	;
 3895            	1376            	1057            	69.02500153 	600         	130         	0           	Open  	;
 3897            	1057            	1111            	82.30210114 	600         	130         	0           	Open  	;
 3898            	1271            	1111            	327.8124084 	600         	130         	0           	Open  	;
 3899            	1298            	1271            	215.0699005 	600         	130         	0           	Open  	;
 3900            	1298            	1090            	189.9514008 	600         	130         	0           	Open  	;
 3901            	1160            	1187            	102.9492035 	600         	130         	0           	Open  	;
 3902            	1041            	1128            	551.6574707 	600         	130         	0           	Open  	;
 3903            	1255            	1110            	192.4720001 	600         	130         	0           	Open  	;
 3904            	1110            	1383            	367.5217896 	600         	130         	0           	Open  	;
 3906            	1184            	1299            	144.2678986 	600         	130         	0           	Open  	;
 3907            	1162            	1299            	224.7015991 	600         	130         	0           	Open  	;
 3908            	1192            	1162            	396.6849976 	600         	130         	0           	Open  	;
 3909            	1347            	1192            	256.3794861 	600         	130         	0           	Open  	;
 3910            	1165            	1091            	335.1672058 	600         	130         	0           	Open  	;
 3911            	1020            	1165            	414.3604126 	600         	130         	0           	Open  	;
 3912            	1375            	1135            	152.3999939 	600         	130         	0           	Open  	;
 3913            	1135            	1280            	42.36109924 	600         	130         	0           	Open  	;
 3914            	1338            	1135            	229.8618927 	600         	130         	0           	Open  	;
 3915            	1375            	1338            	83.55789948 	600         	130         	0           	Open  	;
 3917            	1398            	1375            	161.4250946 	600         	130         	0           	Open  	;
 3918            	1330            	1398            	178.9815979 	600         	130         	0           	Open  	;
 3919            	1041            	1200            	469.245697  	600         	130         	0           	Open  	;
 3920            	1257            	1041            	86.26450348 	600         	130         	0           	Open  	;
 3921            	1097            	1257            	357.7377014 	600         	130         	0           	Open  	;
 3922            	1148            	1257            	326.0810852 	600         	130         	0           	Open  	;
 3923            	1148            	1124            	159.1026001 	600         	130         	0           	Open  	;
 3924            	1031            	1148            	346.7221985 	600         	130         	0           	Open  	;
 3925            	1317            	1031            	292.65979   	600         	130         	0           	Open  	;
 3928            	1323            	1263            	130.9299011 	600         	130         	0           	Open  	;
 3929            	1263            	1247            	50.45959854 	600         	130         	0           	Open  	;
 3930            	1083            	1263            	155.447998  	600         	130         	0           	Open  	;
 3931            	1333            	1083            	82.29599762 	600         	130         	0           	Open  	;
 3932            	1333            	1323            	104.134903  	600         	130         	0           	Open  	;
 3933            	1323            	1340            	436.3395081 	600         	130         	0           	Open  	;
 3934            	1340            	1160            	124.0597    	600         	130         	0           	Open  	;
 3935            	1160            	1180            	82.29599762 	600         	130         	0           	Open  	;
 3937            	1143            	1230            	155.447998  	600         	130         	0           	Open  	;
 3938            	1195            	1230            	83.17990112 	600         	130         	0           	Open  	;
 3939            	1230            	1209            	236.107193  	600         	130         	0           	Open  	;
 3940            	1209            	1188            	203.4600983 	600         	130         	0           	Open  	;
 3941            	1180            	1209            	41.45280075 	600         	130         	0           	Open  	;
 3942            	1180            	1143            	40.84320068 	600         	130         	0           	Open  	;
 3943            	1143            	1174            	79.12909698 	600         	130         	0           	Open  	;
 3944            	1174            	1195            	154.6280975 	600         	130         	0           	Open  	;
 3945            	1128            	1347            	78.27570343 	600         	130         	0           	Open  	;
 3946            	1347            	1091            	92.96399689 	600         	130         	0           	Open  	;
 3948            	1091            	1184            	188.5706024 	600         	130         	0           	Open  	;
 3949            	1255            	1184            	175.506897  	600         	130         	0           	Open  	;
 3950            	1020            	1255            	222.5101013 	600         	130         	0           	Open  	;
 3951            	1090            	1020            	359.8652039 	600         	130         	0           	Open  	;
 3952            	1370            	1090            	201.5733948 	600         	130         	0           	Open  	;
 3953            	1077            	1370            	67.38210297 	600         	130         	0           	Open  	;
 3954            	1144            	1077            	372.6332092 	600         	130         	0           	Open  	;
 3955            	1200            	1144            	85.94750214 	600         	130         	0           	Open  	;
 3956            	1124            	1200            	78.27870178 	600         	130         	0           	Open  	;
 3957            	1280            	1124            	128.296402  	600         	130         	0           	Open  	;
 3959            	1330            	1280            	159.334198  	600         	130         	0           	Open  	;
 3960            	1247            	1330            	235.4732056 	600         	130         	0           	Open  	;
 3961            	1247            	1317            	111.6756973 	600         	130         	0           	Open  	;
 3962            	1317            	1187            	147.5597992 	600         	130         	0           	Open  	;
 3963            	1187            	1188            	210.3455048 	600         	130         	0           	Open  	;
 3964            	1188            	1097            	115.2113037 	600         	130         	0           	Open  	;
 3965            	1121            	1013            	358.1308899 	600         	130         	0           	Open  	;
 3966            	1013            	1183            	260.4667969 	600         	130         	0           	Open  	;
 3967            	1121            	1123            	26.98089981 	600         	130         	0           	Open  	;
 3969            	1049            	1191            	111.4532013 	600         	130         	0           	Open  	;
 3970            	1049            	1194            	451.0674133 	600         	130         	0           	Open  	;
 3971            	1123            	1049            	294.1319885 	600         	130         	0           	Open  	;
 3972            	1123            	1346            	390.1440125 	600         	130         	0           	Open  	;
 3973            	1189            	1321            	386.239502  	600         	130         	0           	Open  	;
 3974            	1028            	1189            	103.8149033 	600         	130         	0           	Open  	;
 3975            	1346            	1028            	367.2504883 	600         	130         	0           	Open  	;
 3977            	1346            	1321            	101.4679031 	600         	130         	0           	Open  	;
 3978            	1321            	1191            	77.6568985  	600         	130         	0           	Open  	;
 3979            	1204            	1260            	88.39199829 	600         	130         	0           	Open  	;
 3980            	1069            	1048            	87.29470062 	600         	130         	0           	Open  	;
 3981            	1204            	1069            	184.6936035 	600         	130         	0           	Open  	;
 3982            	1211            	1204            	222.4400024 	600         	130         	0           	Open  	;
 3983            	1013            	1067            	45.32989883 	600         	130         	0           	Open  	;
 3985            	1067            	1313            	332.2319946 	600         	130         	0           	Open  	;
 3986            	1313            	1211            	79.22360229 	600         	130         	0           	Open  	;
 3987            	1211            	1381            	93.40899658 	600         	130         	0           	Open  	;
 3988            	1260            	1381            	283.4122009 	600         	130         	0           	Open  	;
 3989            	1048            	1260            	172.928299  	600         	130         	0           	Open  	;
 3991            	2115            	1038            	2922.117676 	600         	130         	0           	Open  	;
 4160            	1106            	1179            	257.0195923 	600         	130         	0           	Open  	;
 4161            	1334            	816             	855.8884277 	600         	130         	0           	Open  	;
 4162            	1294            	222             	132.069397  	600         	130         	0           	Open  	;
 4163            	811             	1157            	149.9432983 	600         	130         	0           	Open  	;
 4164            	812             	1399            	249.9116974 	600         	130         	0           	Open  	;
 4165            	1399            	811             	267.6106873 	600         	130         	0           	Open  	;
 4166            	1400            	1399            	379.8232117 	600         	130         	0           	Open  	;
 4167            	1402            	1400            	469.7561951 	600         	130         	0           	Open  	;
 4168            	1401            	1402            	445.9979858 	600         	130         	0           	Open  	;
 4169            	1403            	1401            	171.6472015 	600         	130         	0           	Open  	;
 4170            	1299            	1404            	219.7608032 	600         	130         	0           	Open  	;
 4171            	1383            	1404            	95.7071991  	600         	130         	0           	Open  	;
 4172            	1404            	1403            	90.31590271 	600         	130         	0           	Open  	;
 4173            	1405            	1402            	53.7478981  	600         	130         	0           	Open  	;
 4174            	1403            	1405            	127.5158997 	600         	130         	0           	Open  	;
 4175            	1405            	1406            	386.5905151 	600         	130         	0           	Open  	;
 4176            	1406            	812             	347.5249023 	600         	130         	0           	Open  	;
 4177            	1407            	812             	134.4777985 	600         	130         	0           	Open  	;
 4178            	1128            	1407            	304.8583069 	600         	130         	0           	Open  	;
 4179            	1408            	219             	58.86539841 	600         	130         	0           	Open  	;
 4180            	226             	1408            	608.8206177 	600         	130         	0           	Open  	;
 4181            	1409            	1408            	219.9904938 	600         	130         	0           	Open  	;
 4182            	1410            	1409            	41.32590103 	600         	130         	0           	Open  	;
 4183            	1411            	1410            	104.0206985 	600         	130         	0           	Open  	;
 4184            	1412            	1411            	97.40920258 	600         	130         	0           	Open  	;
 4185            	1413            	1412            	105.8038025 	600         	130         	0           	Open  	;
 4186            	1414            	1413            	140.6128998 	600         	130         	0           	Open  	;
 4187            	1415            	1414            	119.1464996 	600         	130         	0           	Open  	;
 4188            	1416            	1415            	161.4208984 	600         	130         	0           	Open  	;
 4189            	1416            	1417            	391.8387146 	600         	130         	0           	Open  	;
 4191            	1417            	1419            	341.7149963 	600         	130         	0           	Open  	;
 4192            	1414            	1419            	284.1636963 	600         	130         	0           	Open  	;
 4193            	1419            	1420            	167.0292969 	600         	130         	0           	Open  	;
 4194            	1420            	1410            	230.6598053 	600         	130         	0           	Open  	;
 4196            	1422            	1409            	605.9857788 	600         	130         	0           	Open  	;
 4197            	1423            	1411            	54.12659836 	600         	130         	0           	Open  	;
 4198            	1424            	1422            	482.9500122 	600         	130         	0           	Open  	;
 4199            	1423            	1424            	91.15609741 	600         	130         	0           	Open  	;
 4200            	1425            	1424            	530.7435303 	600         	130         	0           	Open  	;
 4201            	1426            	1423            	229.1360016 	600         	130         	0           	Open  	;
 4202            	1426            	1425            	261.5952148 	600         	130         	0           	Open  	;
 4203            	1427            	1426            	57.7901001  	600         	130         	0           	Open  	;
 4204            	1427            	1412            	202.2156067 	600         	130         	0           	Open  	;
 4205            	1428            	1427            	59.94200134 	600         	130         	0           	Open  	;
 4206            	1429            	1428            	130.1374054 	600         	130         	0           	Open  	;
 4207            	1430            	1429            	102.9044037 	600         	130         	0           	Open  	;
 4208            	1431            	1430            	104.4079971 	600         	130         	0           	Open  	;
 4209            	1432            	1431            	59.97050095 	600         	130         	0           	Open  	;
 4210            	1432            	1433            	55.79349899 	600         	130         	0           	Open  	;
 4211            	1433            	1434            	464.5624084 	600         	130         	0           	Open  	;
 4212            	1434            	1435            	357.1455994 	600         	130         	0           	Open  	;
 4213            	1433            	1435            	169.2774963 	600         	130         	0           	Open  	;
 4215            	1435            	1437            	54.07649994 	600         	130         	0           	Open  	;
 4216            	1437            	1427            	193.1062012 	600         	130         	0           	Open  	;
 4217            	1432            	1437            	170.969101  	600         	130         	0           	Open  	;
 4222            	1442            	1432            	183.7702942 	600         	130         	0           	Open  	;
 4223            	1443            	1442            	55.08639908 	600         	130         	0           	Open  	;
 4224            	1444            	1443            	373.5325012 	600         	130         	0           	Open  	;
 4226            	1446            	1444            	440.6312866 	600         	130         	0           	Open  	;
 4227            	1446            	1443            	168.7245941 	600         	130         	0           	Open  	;
 4228            	1447            	1446            	54.42290115 	600         	130         	0           	Open  	;
 4229            	1447            	1442            	156.3638    	600         	130         	0           	Open  	;
 4230            	1448            	1447            	135.7595978 	600         	130         	0           	Open  	;
 4232            	1450            	1448            	221.2624054 	600         	130         	0           	Open  	;
 4234            	1452            	1450            	200.1103973 	600         	130         	0           	Open  	;
 4236            	1455            	1454            	120.4561005 	600         	130         	0           	Open  	;
 4237            	1455            	1509            	1136.599243 	600         	130         	0           	Open  	;
 4241            	1154            	1460            	307.1776123 	600         	130         	0           	Open  	;
 4242            	1460            	1455            	122.615799  	600         	130         	0           	Open  	;
 4243            	1455            	1461            	578.6378174 	600         	130         	0           	Open  	;
 4244            	1462            	816             	578.232605  	600         	130         	0           	Open  	;
 4245            	1461            	1462            	532.6057739 	600         	130         	0           	Open  	;
 4246            	1462            	1416            	194.2178955 	600         	130         	0           	Open  	;
 4248            	1463            	1413            	201.7041016 	600         	130         	0           	Open  	;
 4249            	1415            	1465            	468.0375977 	600         	130         	0           	Open  	;
 4250            	1465            	1463            	303.0073853 	600         	130         	0           	Open  	;
 4251            	1461            	1466            	279.4625854 	600         	130         	0           	Open  	;
 4252            	1466            	1468            	597.7473755 	600         	130         	0           	Open  	;
 4254            	1468            	1470            	301.7307129 	600         	130         	0           	Open  	;
 4255            	1470            	1469            	108.4881973 	600         	130         	0           	Open  	;
 4256            	1466            	1470            	433.4693909 	600         	130         	0           	Open  	;
 4257            	1471            	1469            	367.8789063 	600         	130         	0           	Open  	;
 4258            	1454            	1471            	310.6452942 	600         	130         	0           	Open  	;
 4259            	1469            	1452            	229.9064026 	600         	130         	0           	Open  	;
 4260            	1454            	1472            	224.1230927 	600         	130         	0           	Open  	;
 4261            	1472            	1452            	185.5493927 	600         	130         	0           	Open  	;
 4262            	1450            	1473            	388.3922119 	600         	130         	0           	Open  	;
 4263            	1473            	1442            	400.1583862 	600         	130         	0           	Open  	;
 4264            	1460            	1474            	53.4355011  	600         	130         	0           	Open  	;
 4265            	1474            	1475            	477.9432983 	600         	130         	0           	Open  	;
 4266            	1474            	1475            	426.4869995 	600         	130         	0           	Open  	;
 4267            	1475            	1476            	84.17839813 	600         	130         	0           	Open  	;
 4268            	1476            	1477            	496.4865112 	600         	130         	0           	Open  	;
 4269            	1477            	1478            	60.26029968 	600         	130         	0           	Open  	;
 4270            	1476            	1477            	479.1254883 	600         	130         	0           	Open  	;
 4271            	1478            	1461            	116.7578964 	600         	130         	0           	Open  	;
 4272            	1479            	1478            	270.4446106 	600         	130         	0           	Open  	;
 4273            	1480            	1481            	403.384491  	600         	130         	0           	Open  	;
 4274            	1481            	1479            	134.423996  	600         	130         	0           	Open  	;
 4276            	1483            	1482            	324.145813  	600         	130         	0           	Open  	;
 4277            	1478            	1483            	54.29119873 	600         	130         	0           	Open  	;
 4278            	1482            	1484            	184.8878937 	600         	130         	0           	Open  	;
 4279            	1483            	1484            	525.690918  	600         	130         	0           	Open  	;
 4280            	1484            	1485            	84.0821991  	600         	130         	0           	Open  	;
 4281            	1486            	1462            	74.56829834 	600         	130         	0           	Open  	;
 4282            	1485            	1486            	341.1983948 	600         	130         	0           	Open  	;
 4283            	1485            	1487            	294.3761902 	600         	130         	0           	Open  	;
 4284            	1487            	1486            	299.2643127 	600         	130         	0           	Open  	;
 4285            	1488            	1479            	634.7700195 	600         	130         	0           	Open  	;
 4286            	1488            	1480            	181.8755035 	600         	130         	0           	Open  	;
 4296            	660             	533             	623.1726074 	600         	130         	0           	Open  	;
 4309            	1505            	977             	97.353302   	600         	130         	0           	Open  	;
 4310            	1505            	1506            	526.8093262 	600         	130         	0           	Open  	;
 4311            	976             	1507            	239.9458008 	600         	130         	0           	Open  	;
 4312            	1507            	1505            	15.34840012 	600         	130         	0           	Open  	;
 4313            	1507            	1506            	528.5031738 	600         	130         	0           	Open  	;
 4314            	1508            	389             	196.4118042 	600         	130         	0           	Open  	;
 4315            	1508            	256             	653.6328125 	600         	130         	0           	Open  	;
 4316            	976             	1508            	340.1178894 	600         	130         	0           	Open  	;
 4317            	1038            	1509            	511.5072021 	600         	130         	0           	Open  	;
 4319            	1511            	1512            	126.7991028 	600         	130         	0           	Open  	;
 4320            	1509            	1513            	254.6306    	600         	130         	0           	Open  	;
 4321            	1513            	1515            	999.1981812 	600         	130         	0           	Open  	;
 4322            	1515            	1514            	734.2041016 	600         	130         	0           	Open  	;
 4323            	1516            	1511            	186.4998016 	600         	130         	0           	Open  	;
 4324            	1517            	1516            	749.4069824 	600         	130         	0           	Open  	;
 4325            	1514            	1517            	180.1515961 	600         	130         	0           	Open  	;
 4326            	1518            	1516            	457.5961914 	600         	130         	0           	Open  	;
 4327            	1517            	1518            	531.0369263 	600         	130         	0           	Open  	;
 4328            	1519            	1514            	140.6199951 	600         	130         	0           	Open  	;
 4329            	1513            	1519            	327.2432861 	600         	130         	0           	Open  	;
 4330            	1513            	1520            	403.149292  	600         	130         	0           	Open  	;
 4331            	1520            	1519            	506.877594  	600         	130         	0           	Open  	;
 4357            	1335            	234             	27.39669991 	600         	130         	0           	Open  	;
 4358            	210             	1072            	184.4100952 	600         	130         	0           	Open  	;
 4359            	810             	1294            	192.0792999 	600         	130         	0           	Open  	;
 4360            	1335            	810             	510.6939087 	600         	130         	0           	Open  	;
 4372            	1556            	1334            	382.8287964 	600         	130         	0           	Open  	;
 4373            	1227            	1556            	426.7200012 	600         	130         	0           	Open  	;
 4374            	1556            	858             	167.5270996 	600         	130         	0           	Open  	;
 4392            	1100            	1227            	1654.759155 	600         	130         	0           	Open  	;
 4402            	1575            	236             	53.90909958 	600         	130         	0           	Open  	;
 4403            	237             	1575            	128.3925018 	600         	130         	0           	Open  	;
 4429            	1589            	1121            	195.0720062 	600         	130         	0           	Open  	;
 4430            	1097            	1589            	461.1624146 	600         	130         	0           	Open  	;
 4433            	1183            	2115            	262.7376099 	600         	130         	0           	Open  	;
 4434            	1381            	2115            	122.402298  	600         	130         	0           	Open  	;
 4439            	1593            	406             	76.24120331 	600         	130         	0           	Open  	;
 4440            	399             	1593            	72.71379852 	600         	130         	0           	Open  	;
 4442            	1593            	1594            	339.4049988 	600         	130         	0           	Open  	;
 4443            	1595            	233             	80.60900116 	600         	130         	0           	Open  	;
 4444            	235             	1595            	93.34500122 	600         	130         	0           	Open  	;
 4445            	1594            	1595            	491.7286987 	600         	130         	0           	Open  	;
 4477            	393             	1616            	48.67050171 	600         	130         	0           	Open  	;
 4478            	1616            	388             	74.58760071 	600         	130         	0           	Open  	;
 4486            	1157            	1621            	252.2711945 	600         	130         	0           	Open  	;
 4487            	1621            	1512            	298.5498962 	600         	130         	0           	Open  	;
 4499            	1278            	1626            	189.6475983 	600         	130         	0           	Open  	;
 4500            	1626            	1488            	132.3939972 	600         	130         	0           	Open  	;
 4501            	1021            	1627            	145.9992065 	600         	130         	0           	Open  	;
 4502            	1627            	1351            	213.0552063 	600         	130         	0           	Open  	;
 4503            	1627            	1626            	186.8968964 	600         	130         	0           	Open  	;
 4504            	1627            	1628            	276.7315063 	600         	130         	0           	Open  	;
 4505            	1628            	1629            	111.9180984 	600         	130         	0           	Open  	;
 4506            	1629            	1351            	239.0565948 	600         	130         	0           	Open  	;
 4507            	1361            	1630            	119.4815979 	600         	130         	0           	Open  	;
 4508            	1358            	1630            	211.2263947 	600         	130         	0           	Open  	;
 4509            	1630            	1631            	220.7218018 	600         	130         	0           	Open  	;
 4510            	1631            	1071            	265.3525085 	600         	130         	0           	Open  	;
 5943            	1033            	2569            	84.42960358 	600         	130         	0           	Open  	;
 5944            	2569            	1197            	551.3831787 	600         	130         	0           	Open  	;
 1               	651             	281             	121.9199982 	600         	130         	0           	Open  	;
 2               	655             	280             	121.9199982 	600         	130         	0           	Open  	;
 3               	650             	290             	121.9199982 	600         	130         	0           	Open  	;
 4               	339             	332             	60.95999908 	600         	130         	0           	Open  	;
 5               	332             	349             	60.95999908 	600         	130         	0           	Open  	;
 6               	373             	325             	182.8800049 	600         	130         	0           	Open  	;
 7               	257             	370             	152.3999939 	600         	130         	0           	Open  	;
 8               	845             	815             	91.44000244 	600         	130         	0           	Open  	;
 9               	848             	817             	152.3999939 	600         	130         	0           	Open  	;
 10              	698             	685             	91.44000244 	600         	130         	0           	Open  	;
 11              	795             	801             	91.44000244 	600         	130         	0           	Open  	;
 12              	722             	730             	91.44000244 	600         	130         	0           	Open  	;
 13              	454             	484             	91.44000244 	600         	130         	0           	Open  	;
 14              	459             	438             	121.9199982 	600         	130         	0           	Open  	;
 15              	404             	452             	60.95999908 	600         	130         	0           	Open  	;
 16              	1334            	868             	91.44000244 	600         	130         	0           	Open  	;
 17              	2569            	1281            	91.44000244 	600         	130         	0           	Open  	;
 18              	1508            	369             	30.47999954 	600         	130         	0           	Open  	;
 19              	1512            	1450            	467.7019043 	600         	130         	0           	Open  	;
 20              	536             	551             	162.9004059 	600         	130         	0           	Open  	;
 21              	1086            	1251            	152.5036011 	600         	130         	0           	Open  	;
 22              	1               	608             	609.5999756 	600         	130         	0           	Open  	;
 23              	3               	466             	304.7999878 	600         	130         	0           	Open  	;
 24              	5               	1100            	304.7999878 	600         	130         	0           	Open  	;
 25              	2               	828             	304.7999878 	600         	130         	0           	Open  	;
 26              	4               	1333            	304.7999878 	600         	130         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers
;
 1               	0.72        	0.73        	0.75        	0.78        	0.77        	0.95        
 1               	1.01        	1.19        	1.32        	1.35        	1.25        	1.29        
 1               	1.31        	1.24        	1.14        	0.94        	1.03        	1.18        
 1               	1.35        	1.32        	1.34        	0.92        	0.81        	0.79        
;
 2               	0.78        	0.79        	0.81        	0.93        	0.95        	1           
 2               	1.12        	1.32        	1.45        	1.36        	1.12        	1.02        
 2               	0.98        	0.97        	0.99        	1.02        	1.12        	1.42        
 2               	1.43        	1.27        	1.05        	0.97        	0.96        	0.82        
;
 3               	0.87        	0.89        	0.85        	0.86        	0.87        	0.91        
 3               	1.05        	1.07        	1.06        	1.12        	0.99        	0.97        
 3               	0.98        	1.05        	1.03        	0.98        	0.96        	1.03        
 3               	1.12        	1.24        	1.26        	1.05        	0.98        	0.89        
;
 4               	0.68        	0.69        	0.71        	0.7         	0.71        	0.75        
 4               	0.77        	1.01        	1.21        	1.13        	1.01        	1.08        
 4               	1.12        	1.24        	1.2         	1.03        	1.09        	1.29        
 4               	1.31        	1.24        	1.23        	0.98        	0.82        	0.7         

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]





[RULES]












[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:06 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	0.998000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000
 DEMAND MODEL         PDA
 MINIMUM PRESSURE     0.0 ;[m]
 REQUIRED PRESSURE    20.0 ;[m]
 PRESSURE EXPONENT    0.5

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 208             	466766.71       	752116.92       
 209             	469511.34       	753286.15       
 210             	462566.52       	748743.88       
 211             	470510.61       	752325.79       
 212             	467011.70       	748767.86       
 213             	469732.12       	753541.86       
 214             	467646.20       	752773.77       
 215             	467833.30       	749626.92       
 216             	467877.13       	749144.99       
 217             	469299.32       	753028.69       
 218             	469900.34       	753739.77       
 219             	467891.74       	748787.19       
 220             	466474.49       	753416.69       
 221             	470530.69       	753890.76       
 222             	466395.24       	748748.82       
 223             	469895.54       	754187.95       
 224             	466618.30       	753037.53       
 225             	468720.99       	753075.92       
 226             	470080.33       	748880.42       
 227             	466518.33       	751306.40       
 228             	466861.68       	752518.54       
 229             	470513.87       	751242.32       
 230             	467636.05       	749882.50       
 231             	467923.29       	752941.63       
 232             	469208.00       	752874.49       
 233             	466598.73       	750637.93       
 234             	463567.87       	748724.76       
 235             	467015.09       	750247.60       
 236             	465535.54       	754671.39       
 237             	464938.27       	754688.84       
 238             	464805.54       	754723.73       
 239             	464459.75       	754831.91       
 240             	464040.61       	755104.09       
 241             	463701.80       	755491.43       
 242             	463466.78       	755972.76       
 243             	463396.92       	756164.68       
 244             	463320.08       	756656.70       
 245             	463382.95       	757162.68       
 246             	463460.10       	757399.58       
 247             	463645.22       	757804.36       
 248             	463949.09       	758125.40       
 249             	464745.46       	758582.53       
 250             	466420.88       	758667.55       
 251             	467802.93       	758786.66       
 252             	468410.68       	758727.33       
 253             	468690.11       	758797.12       
 254             	469151.16       	758915.77       
 255             	469862.24       	758779.83       
 256             	470271.05       	755599.10       
 257             	469578.16       	755168.09       
 258             	468970.41       	755122.73       
 259             	468470.93       	755161.11       
 260             	467772.36       	755080.85       
 261             	466250.73       	754933.86       
 264             	464295.21       	754424.35       
 265             	464261.09       	754024.60       
 266             	464093.60       	754477.03       
 267             	462263.57       	754306.59       
 268             	462362.82       	754569.99       
 269             	462468.28       	754814.79       
 270             	462579.95       	755065.80       
 272             	463544.55       	755394.88       
 273             	463891.95       	754992.03       
 274             	463696.54       	755193.46       
 275             	464199.04       	755546.81       
 276             	465065.89       	755395.20       
 277             	463302.44       	755883.97       
 278             	462238.54       	755781.71       
 279             	462344.00       	756023.42       
 280             	462449.46       	756271.32       
 281             	462567.32       	756519.23       
 282             	463138.04       	756646.28       
 283             	463159.76       	756385.98       
 284             	463212.49       	756138.07       
 285             	463904.42       	756588.88       
 286             	463829.98       	756889.47       
 289             	463290.23       	757476.58       
 290             	462964.55       	757420.80       
 291             	464587.96       	756150.45       
 292             	464510.31       	756988.98       
 296             	464442.07       	757552.96       
 297             	464299.12       	757781.29       
 298             	464078.89       	757982.72       
 299             	465117.98       	758487.82       
 301             	463823.01       	758272.19       
 302             	463566.05       	758391.76       
 303             	463770.21       	758887.62       
 304             	464034.22       	759052.91       
 305             	464611.51       	759014.22       
 306             	464681.91       	758750.47       
 310             	466511.83       	754529.47       
 311             	466881.44       	754318.46       
 312             	467205.29       	754427.48       
 313             	467198.25       	754578.70       
 314             	466846.24       	754831.91       
 315             	467483.38       	754445.06       
 316             	467486.90       	754575.18       
 317             	467789.63       	754891.69       
 318             	468187.40       	754677.17       
 319             	467877.63       	754357.14       
 321             	468445.54       	755367.84       
 322             	468343.46       	755951.62       
 323             	468273.47       	756615.50       
 324             	468340.36       	756939.04       
 325             	469072.65       	758583.75       
 326             	467755.33       	755259.40       
 331             	468036.28       	756953.17       
 332             	467004.89       	756886.35       
 333             	468060.92       	757227.48       
 334             	468064.44       	757487.72       
 335             	468092.76       	757757.53       
 336             	468159.64       	758021.29       
 337             	468289.89       	758263.95       
 338             	468430.69       	758559.35       
 339             	467033.05       	757183.96       
 340             	467026.01       	757437.16       
 341             	466920.41       	757693.89       
 342             	466758.48       	757908.41       
 343             	466557.84       	758063.15       
 344             	466466.32       	758207.33       
 345             	466445.20       	758481.64       
 346             	467779.31       	757503.98       
 347             	467233.70       	757479.37       
 349             	467029.57       	756597.85       
 350             	466811.32       	756488.84       
 351             	466547.32       	756467.73       
 352             	466086.18       	756443.12       
 353             	466339.63       	756154.74       
 354             	466448.65       	757084.22       
 355             	466374.73       	757594.15       
 356             	466075.52       	757376.11       
 357             	466103.44       	758489.64       
 358             	467810.94       	759014.57       
 359             	467022.44       	759222.06       
 360             	466427.54       	758859.84       
 361             	468657.97       	758988.05       
 362             	468649.37       	759337.52       
 363             	469865.05       	759400.53       
 364             	470490.10       	759443.50       
 365             	470498.70       	759010.97       
 366             	470481.49       	758644.32       
 367             	469976.87       	758927.90       
 368             	469773.30       	758604.22       
 369             	470415.97       	757788.55       
 370             	469839.63       	755565.11       
 371             	469796.62       	756195.28       
 372             	469796.62       	756696.56       
 373             	469208.46       	757968.21       
 374             	468953.28       	757317.98       
 375             	469185.35       	756711.86       
 377             	469994.50       	758106.95       
 381             	470346.57       	755027.60       
 382             	470338.48       	754523.91       
 383             	469632.10       	754494.28       
 384             	469642.89       	754887.53       
 385             	469621.20       	754201.43       
 387             	465891.09       	754019.89       
 388             	466381.59       	754494.30       
 389             	470405.08       	758269.27       
 390             	461770.91       	751029.44       
 391             	463553.40       	749043.21       
 392             	462055.71       	750065.92       
 393             	466480.22       	754128.50       
 394             	463163.56       	754032.57       
 395             	462884.72       	749609.47       
 396             	464009.58       	753025.50       
 397             	462152.97       	751864.98       
 398             	462672.47       	749616.21       
 399             	464019.55       	749894.22       
 400             	463191.78       	753355.69       
 401             	464411.50       	751492.59       
 402             	461444.24       	751365.92       
 403             	462833.47       	753264.03       
 404             	463475.96       	749623.33       
 405             	462081.38       	751667.43       
 406             	464279.87       	750302.38       
 407             	462317.59       	752895.34       
 408             	464305.90       	750892.99       
 409             	461866.97       	751269.71       
 410             	461834.12       	750434.10       
 411             	464248.86       	751874.88       
 412             	463484.10       	753312.11       
 413             	464242.93       	751289.87       
 414             	462596.03       	749163.40       
 415             	464225.41       	751491.82       
 416             	462188.34       	752532.80       
 417             	464261.34       	752666.79       
 418             	464970.81       	751494.88       
 419             	461762.36       	750668.92       
 420             	462717.05       	751274.92       
 421             	464112.06       	749793.10       
 422             	464624.32       	749054.35       
 423             	461696.03       	753169.19       
 424             	461582.06       	752924.18       
 425             	461710.12       	750380.64       
 426             	460736.45       	749827.38       
 427             	462863.01       	753804.45       
 428             	463732.89       	749057.40       
 429             	464944.96       	750239.76       
 430             	462340.63       	751678.15       
 431             	463998.81       	749699.46       
 433             	461444.75       	751547.23       
 435             	464081.61       	752608.03       
 436             	462114.63       	753803.21       
 437             	461368.88       	749286.09       
 438             	463247.69       	750464.00       
 439             	462049.92       	752355.55       
 440             	462405.92       	749178.25       
 441             	462204.21       	752960.39       
 442             	461993.30       	750712.93       
 443             	464423.29       	751774.73       
 444             	460734.16       	749557.39       
 445             	461855.57       	753404.27       
 446             	464128.76       	753161.80       
 447             	463537.45       	753485.13       
 448             	462638.47       	752167.69       
 449             	464947.42       	753537.91       
 450             	461618.65       	750906.98       
 451             	463423.22       	751639.33       
 452             	463252.13       	749799.64       
 453             	464460.64       	750240.71       
 454             	463423.34       	751897.33       
 455             	464511.29       	750817.99       
 456             	462593.10       	753804.01       
 457             	462405.59       	751927.35       
 458             	464963.61       	749592.66       
 459             	462876.11       	750654.45       
 460             	461939.63       	749993.13       
 461             	463007.21       	751627.52       
 462             	462779.09       	753387.60       
 464             	460738.74       	750097.38       
 465             	464061.50       	751899.76       
 466             	460741.03       	750367.38       
 467             	462045.86       	752027.23       
 468             	464965.83       	749051.65       
 469             	462517.16       	752771.87       
 470             	462053.67       	752542.79       
 471             	461449.85       	753801.09       
 472             	461636.76       	751032.93       
 473             	464943.48       	754033.20       
 474             	463727.78       	752437.18       
 475             	464946.31       	753807.91       
 476             	464055.28       	751263.90       
 477             	461960.18       	751726.91       
 478             	464969.66       	751774.88       
 479             	461074.88       	749287.23       
 480             	464965.06       	752894.87       
 481             	463981.79       	749057.57       
 482             	463727.65       	752167.18       
 483             	462880.56       	750114.46       
 484             	463053.34       	751897.50       
 485             	462312.23       	749589.39       
 486             	461446.99       	752357.22       
 487             	464470.66       	752612.06       
 488             	463053.59       	752437.50       
 489             	464941.39       	751109.76       
 490             	462012.47       	749098.25       
 491             	464438.19       	752724.62       
 492             	460731.86       	749287.39       
 493             	464692.13       	752053.74       
 494             	464690.98       	752333.74       
 495             	464964.72       	749321.66       
 496             	463697.48       	749327.99       
 497             	464298.78       	749055.98       
 498             	461849.58       	752814.28       
 499             	462379.38       	751801.86       
 500             	462048.14       	750531.16       
 501             	462256.15       	750905.60       
 502             	464966.21       	752614.87       
 503             	464098.57       	750992.81       
 504             	463053.47       	752167.50       
 505             	464101.41       	750367.76       
 506             	463197.24       	751004.71       
 507             	462339.51       	750060.16       
 508             	462190.61       	750293.16       
 509             	464494.51       	750923.11       
 510             	461630.85       	750636.97       
 511             	463423.72       	752707.32       
 512             	463249.50       	750192.95       
 513             	464140.80       	750722.24       
 514             	464521.09       	750528.03       
 515             	460747.91       	751177.38       
 516             	462096.62       	749772.88       
 517             	461946.98       	753066.13       
 518             	461409.38       	748993.81       
 519             	463801.23       	753666.41       
 521             	462239.15       	751033.86       
 530             	462421.76       	752115.58       
 533             	457990.19       	754000.75       
 535             	461018.40       	753889.37       
 536             	460038.67       	751366.63       
 537             	461017.60       	754019.37       
 538             	460113.65       	753452.09       
 539             	458336.95       	752891.37       
 540             	459999.06       	753491.70       
 541             	458223.28       	752949.44       
 542             	459187.98       	752111.16       
 543             	458389.54       	752040.20       
 544             	457325.71       	753507.83       
 545             	459195.05       	752951.17       
 546             	459201.55       	753710.72       
 547             	457326.21       	753227.84       
 548             	458465.95       	751615.72       
 549             	459011.89       	752390.84       
 550             	457486.40       	751548.08       
 551             	459538.25       	751559.06       
 552             	459922.07       	752908.37       
 554             	460036.76       	753169.27       
 555             	457445.28       	752948.05       
 556             	458156.23       	753271.83       
 557             	457725.78       	752668.55       
 558             	459195.55       	752671.17       
 559             	460329.45       	752729.30       
 560             	459848.50       	752323.53       
 561             	458324.32       	752312.50       
 562             	458608.06       	751804.63       
 563             	459305.45       	753511.48       
 564             	457322.10       	751851.78       
 565             	459031.75       	753230.88       
 566             	457445.78       	752668.05       
 567             	458454.75       	751767.90       
 568             	459011.44       	752645.84       
 570             	458187.00       	753143.37       
 571             	458089.17       	753551.82       
 572             	458134.48       	752591.96       
 573             	459140.10       	753574.71       
 574             	458356.93       	752176.35       
 575             	459734.67       	752064.56       
 576             	458209.09       	752531.80       
 577             	457639.19       	752108.39       
 578             	458673.28       	751532.33       
 579             	459623.00       	751810.51       
 580             	458181.42       	753717.87       
 581             	458422.15       	751904.05       
 582             	458246.64       	753445.58       
 583             	458121.78       	753415.67       
 584             	457885.71       	753509.37       
 585             	459961.18       	752579.86       
 586             	457801.68       	752317.43       
 587             	459305.95       	753231.37       
 588             	457639.69       	751828.39       
 589             	459032.25       	752950.88       
 591             	457485.90       	751828.12       
 592             	458402.17       	752619.07       
 593             	459974.67       	753792.56       
 594             	459187.48       	752391.15       
 595             	460058.82       	752848.25       
 596             	457325.22       	753787.83       
 598             	459084.74       	753452.20       
 599             	460533.60       	752639.56       
 600             	461299.87       	757913.01       
 601             	461206.23       	756707.80       
 602             	461077.85       	755137.95       
 603             	461387.00       	758110.88       
 604             	461149.11       	756578.08       
 605             	460827.59       	755847.93       
 606             	461121.25       	754155.79       
 607             	460892.30       	755219.66       
 608             	462331.16       	758461.36       
 609             	460136.34       	756562.23       
 610             	460710.51       	757070.87       
 611             	460147.27       	755174.01       
 612             	460603.30       	754836.31       
 613             	460347.85       	755580.62       
 614             	461509.27       	757904.67       
 615             	460478.47       	754552.82       
 616             	461667.81       	756212.26       
 617             	460271.62       	758755.24       
 618             	460151.91       	754584.01       
 619             	462996.90       	758752.00       
 621             	461884.66       	759234.81       
 622             	460273.90       	758455.25       
 623             	460154.20       	754294.02       
 624             	460141.25       	755938.52       
 625             	460291.55       	757187.16       
 626             	461194.11       	758169.10       
 627             	461430.55       	755988.94       
 628             	460584.37       	755804.27       
 629             	460814.26       	755058.07       
 630             	460149.63       	754874.01       
 631             	460705.27       	756078.83       
 632             	461859.15       	757433.73       
 633             	461166.90       	755340.17       
 634             	460286.82       	757809.14       
 635             	460772.23       	759267.90       
 636             	461644.17       	757206.06       
 637             	461073.21       	757894.54       
 638             	460138.79       	756250.37       
 639             	460933.10       	758611.84       
 640             	460289.19       	757497.15       
 641             	460951.11       	756637.12       
 642             	462226.09       	758222.76       
 643             	462425.58       	758675.79       
 644             	461626.14       	758170.08       
 646             	462559.64       	757759.01       
 647             	461565.47       	758032.29       
 648             	461116.83       	757993.61       
 649             	460290.43       	757334.09       
 650             	462442.77       	757493.61       
 651             	462081.54       	756685.67       
 652             	461332.14       	756497.48       
 653             	461402.37       	756656.94       
 655             	461960.64       	756411.11       
 657             	460999.91       	755730.58       
 658             	461560.67       	755483.65       
 659             	460639.97       	755930.55       
 660             	460034.70       	754009.87       
 661             	461546.91       	755937.70       
 662             	461018.61       	756790.42       
 663             	460565.57       	753886.59       
 664             	460487.50       	753285.27       
 665             	469510.28       	752605.91       
 666             	467872.91       	750071.25       
 667             	468469.08       	750213.93       
 668             	469476.70       	751179.12       
 669             	469661.42       	752194.66       
 670             	469669.82       	751716.26       
 671             	469166.01       	750667.15       
 672             	466385.17       	751465.02       
 673             	465724.24       	751698.52       
 674             	466043.31       	751425.16       
 675             	466362.38       	751342.58       
 676             	469844.61       	752218.63       
 677             	470172.21       	752271.02       
 678             	469382.94       	751352.74       
 679             	470354.42       	751949.14       
 680             	466934.18       	750079.67       
 681             	468073.89       	749309.00       
 682             	469137.31       	749228.78       
 683             	469126.57       	750223.88       
 684             	469446.51       	753986.73       
 685             	467267.48       	750691.54       
 686             	467705.23       	749134.21       
 688             	466512.82       	749369.14       
 689             	468033.76       	749561.13       
 690             	468812.20       	753573.39       
 691             	469348.38       	753745.03       
 692             	467302.71       	752823.25       
 693             	467773.87       	751283.95       
 694             	467809.41       	750224.34       
 695             	469298.55       	750547.63       
 696             	466385.63       	750672.19       
 697             	468713.60       	752311.00       
 698             	467511.31       	750553.82       
 699             	470339.04       	750547.63       
 700             	469640.19       	752698.01       
 701             	465718.55       	750696.19       
 702             	470351.46       	751472.77       
 703             	470336.18       	749547.73       
 704             	468913.04       	751234.79       
 705             	467447.70       	752397.54       
 706             	470336.18       	750221.02       
 707             	466349.05       	752885.57       
 708             	467804.65       	753599.52       
 709             	469183.77       	751656.61       
 710             	466400.85       	752441.44       
 711             	469107.85       	752736.60       
 712             	468484.06       	752931.01       
 713             	470329.69       	750938.64       
 714             	466992.70       	752096.98       
 715             	465564.71       	750941.08       
 716             	465795.12       	753166.39       
 717             	468214.33       	751327.49       
 718             	469317.43       	752544.65       
 719             	469903.04       	751473.25       
 720             	469222.21       	751095.73       
 721             	468988.26       	749850.50       
 722             	468586.23       	751716.86       
 723             	466638.94       	749025.34       
 724             	469107.76       	752329.84       
 725             	467358.40       	749853.34       
 726             	468606.97       	750863.96       
 727             	466040.46       	751140.41       
 728             	466346.57       	749031.07       
 729             	469215.22       	751968.34       
 730             	468350.89       	751946.70       
 731             	468079.63       	749139.97       
 732             	467243.41       	753524.66       
 733             	469200.37       	749661.40       
 734             	468172.63       	753251.12       
 735             	469064.54       	750839.24       
 736             	469412.48       	749331.92       
 737             	467287.73       	750298.83       
 738             	466328.19       	751205.90       
 739             	468722.51       	751905.47       
 740             	465768.78       	750438.54       
 741             	469500.88       	752162.19       
 742             	465576.59       	750151.68       
 743             	470350.42       	752758.26       
 744             	469521.41       	749036.82       
 745             	468427.98       	752633.26       
 746             	468328.22       	750350.40       
 747             	467211.86       	753869.77       
 748             	467960.14       	752176.14       
 749             	466657.85       	753446.55       
 750             	467876.03       	752360.04       
 752             	468710.23       	750111.22       
 753             	468134.12       	751673.67       
 754             	467986.42       	752789.14       
 755             	466272.05       	749286.06       
 756             	469110.38       	751473.24       
 757             	469841.21       	751708.10       
 758             	470348.24       	751216.76       
 759             	467982.17       	749712.98       
 760             	468051.73       	753932.43       
 761             	467539.24       	752924.21       
 762             	468855.53       	752458.12       
 763             	470114.55       	752517.26       
 764             	468368.92       	751506.73       
 765             	466496.59       	752148.28       
 766             	469633.92       	751074.80       
 767             	469719.91       	750504.66       
 768             	469991.37       	753329.33       
 770             	469562.26       	750301.24       
 771             	468768.39       	753244.12       
 772             	465829.65       	752063.00       
 773             	465592.72       	748910.74       
 774             	467309.67       	749013.88       
 775             	468801.75       	750592.02       
 776             	467893.02       	751441.01       
 777             	465572.66       	749790.31       
 779             	467723.42       	750785.88       
 780             	467398.66       	753148.48       
 781             	468230.76       	750854.65       
 782             	468382.43       	752428.35       
 783             	466319.65       	750943.93       
 784             	467271.38       	751786.21       
 785             	466752.09       	750711.08       
 786             	467111.89       	749982.26       
 787             	467272.41       	749334.76       
 788             	467006.50       	750478.18       
 790             	470166.97       	753127.62       
 791             	468092.03       	753566.38       
 792             	470339.04       	749905.86       
 793             	468431.41       	750376.18       
 794             	468853.54       	749122.78       
 795             	467861.00       	750940.60       
 796             	466249.12       	749523.86       
 797             	470354.42       	751708.10       
 798             	469779.09       	753072.61       
 799             	467624.03       	752194.54       
 800             	465574.74       	751192.08       
 801             	467621.92       	751095.82       
 802             	467288.65       	751532.49       
 803             	466700.98       	751275.50       
 804             	467255.84       	751223.54       
 805             	467266.29       	750917.32       
 806             	466676.00       	750922.60       
 807             	467667.93       	753001.91       
 808             	469765.05       	749203.00       
 809             	466437.57       	750555.36       
 810             	465333.12       	748715.93       
 811             	464896.71       	743501.40       
 812             	463199.91       	743524.82       
 813             	470534.10       	754213.32       
 814             	473311.52       	754213.32       
 815             	472147.19       	754213.02       
 816             	470520.84       	748890.35       
 817             	470514.74       	752935.93       
 818             	460648.48       	751366.44       
 819             	460648.48       	752125.47       
 820             	460992.20       	752125.03       
 821             	460992.53       	752542.06       
 822             	461110.70       	752650.12       
 823             	461269.96       	753206.29       
 824             	461224.21       	751368.69       
 825             	461269.87       	753801.87       
 826             	473311.52       	753891.95       
 827             	474508.53       	754036.32       
 828             	475621.54       	754035.62       
 829             	475621.54       	753464.44       
 830             	475618.07       	753160.25       
 831             	475618.07       	752293.27       
 832             	475153.57       	751993.95       
 833             	474406.91       	751572.37       
 834             	474777.58       	751396.79       
 835             	475603.50       	751396.79       
 836             	475603.50       	750803.65       
 837             	473311.52       	753597.28       
 838             	473509.99       	753086.57       
 839             	473922.26       	752222.09       
 840             	473883.64       	751632.09       
 841             	473497.34       	751154.11       
 842             	472542.62       	751071.05       
 843             	472194.13       	751155.66       
 844             	471319.98       	751165.22       
 845             	472270.74       	753897.29       
 846             	471069.40       	753468.04       
 847             	471363.62       	752904.31       
 848             	470961.34       	752809.46       
 849             	470780.07       	751949.17       
 850             	470777.31       	751652.11       
 851             	471771.71       	752167.14       
 852             	472247.07       	752860.42       
 853             	472552.15       	753165.89       
 854             	472909.84       	752264.02       
 855             	473649.78       	751630.16       
 856             	474452.94       	750183.79       
 857             	474576.34       	749867.12       
 858             	474585.69       	749417.27       
 859             	473583.95       	749712.59       
 860             	473406.22       	750014.57       
 861             	472688.15       	750429.61       
 862             	471320.37       	750708.47       
 863             	471421.75       	750209.01       
 864             	471582.25       	749992.02       
 865             	471771.42       	749624.34       
 866             	472709.16       	749463.20       
 867             	472840.16       	749223.24       
 868             	472904.13       	749038.95       
 869             	472284.16       	749378.05       
 870             	471801.20       	749365.23       
 871             	471801.49       	749221.52       
 872             	471059.32       	749096.24       
 873             	470762.59       	749366.09       
 875             	471111.06       	749900.11       
 877             	470762.65       	750435.47       
 878             	471364.45       	750329.16       
 879             	471498.92       	750969.71       
 880             	472152.22       	750501.38       
 881             	472415.46       	749912.26       
 882             	472010.52       	749627.35       
 971             	473311.52       	754933.93       
 972             	472904.96       	754937.43       
 973             	472338.59       	755190.82       
 974             	472164.13       	755399.54       
 975             	472012.44       	756142.69       
 976             	471674.44       	757646.41       
 977             	472035.11       	758632.30       
 978             	472846.19       	758685.42       
 979             	473355.80       	758679.97       
 980             	474300.12       	758705.15       
 981             	474727.34       	758517.54       
 982             	475089.47       	757615.93       
 983             	475001.75       	757348.70       
 984             	474744.22       	756175.54       
 985             	474726.88       	755729.75       
 986             	474581.09       	755355.61       
 987             	474228.84       	755037.90       
 988             	473559.26       	754451.32       
 989             	475644.53       	754451.32       
 990             	475641.64       	755283.29       
 991             	475655.40       	755568.15       
 992             	475667.36       	756685.19       
 993             	475669.68       	758060.84       
 994             	475671.54       	758349.02       
 995             	475680.07       	759474.91       
 996             	474605.48       	759428.81       
 997             	473345.53       	759276.63       
 998             	473070.59       	759264.08       
 999             	471824.52       	759363.37       
 1000            	471785.54       	757330.06       
 1001            	472332.75       	757702.21       
 1002            	474463.08       	757720.22       
 1003            	472636.62       	756163.87       
 1004            	474148.20       	756180.66       
 1005            	471824.11       	756623.45       
 1006            	470914.70       	756623.45       
 1007            	470911.00       	755759.42       
 1008            	470919.49       	754635.32       
 1009            	471797.32       	755028.28       
 1010            	472016.26       	754839.52       
 1012            	473066.78       	754448.41       
 1013            	460257.97       	739017.43       
 1015            	456620.59       	742952.85       
 1020            	460542.18       	744937.90       
 1021            	473990.76       	745049.23       
 1024            	456368.03       	748184.34       
 1028            	462522.39       	740556.71       
 1031            	458937.44       	742357.40       
 1032            	458624.10       	746120.13       
 1033            	465388.25       	744464.88       
 1035            	474101.97       	744690.27       
 1037            	474705.34       	744594.60       
 1038            	470679.32       	738175.17       
 1039            	463341.33       	747452.22       
 1041            	459966.02       	743551.44       
 1042            	457021.31       	745098.79       
 1046            	472135.54       	744645.97       
 1048            	462676.63       	738446.20       
 1049            	461008.74       	739890.74       
 1055            	457060.34       	748186.71       
 1057            	458625.21       	745715.01       
 1067            	460406.65       	739017.37       
 1069            	462707.85       	738711.91       
 1071            	475084.28       	745345.92       
 1072            	461961.54       	748737.57       
 1077            	458605.19       	745012.75       
 1080            	466468.38       	743946.50       
 1081            	456138.41       	748181.84       
 1083            	457712.45       	741604.22       
 1084            	456157.30       	744565.94       
 1086            	458108.28       	745443.74       
 1088            	463655.37       	748265.87       
 1090            	459432.04       	745209.28       
 1091            	461764.94       	744043.29       
 1094            	455947.49       	745655.53       
 1097            	460047.66       	742136.24       
 1099            	456494.57       	747624.77       
 1100            	475967.29       	743456.63       
 1106            	457724.93       	743506.32       
 1110            	461444.64       	745604.31       
 1111            	458624.47       	745985.03       
 1112            	456233.73       	747621.99       
 1114            	455171.42       	744181.81       
 1115            	455837.16       	743903.58       
 1117            	464745.71       	745271.76       
 1121            	460256.03       	740192.40       
 1123            	460344.55       	740192.54       
 1124            	458423.07       	743313.16       
 1127            	465682.10       	746495.40       
 1128            	461758.56       	743513.54       
 1132            	462308.25       	747219.56       
 1133            	458800.37       	743851.07       
 1134            	456218.15       	744956.22       
 1135            	458117.83       	742955.29       
 1136            	474749.83       	743796.87       
 1143            	459479.87       	741312.36       
 1144            	458394.55       	743846.28       
 1145            	466088.62       	746714.37       
 1148            	458935.14       	743232.91       
 1154            	472194.86       	743503.44       
 1157            	465388.25       	743481.48       
 1158            	462102.38       	748519.21       
 1160            	459209.52       	741445.65       
 1161            	456141.99       	742400.81       
 1162            	462596.29       	744310.23       
 1165            	460674.41       	744028.57       
 1171            	456088.45       	743929.92       
 1173            	457563.05       	747628.43       
 1174            	459480.55       	741052.76       
 1175            	457061.29       	747906.71       
 1177            	474641.23       	743507.80       
 1179            	456881.88       	743493.18       
 1180            	459479.51       	741446.36       
 1181            	455172.84       	743649.01       
 1182            	466083.55       	747859.82       
 1183            	460229.53       	738175.17       
 1184            	461706.75       	744655.50       
 1185            	456214.44       	746500.28       
 1187            	459140.36       	741753.16       
 1188            	459700.22       	742028.24       
 1189            	462581.41       	740238.25       
 1190            	465059.66       	748518.86       
 1191            	461372.12       	739907.39       
 1192            	462599.70       	743684.22       
 1194            	461174.49       	739305.28       
 1195            	459983.57       	741043.68       
 1196            	466208.54       	744974.16       
 1197            	463789.46       	745803.60       
 1200            	458432.83       	743567.28       
 1202            	456497.26       	742397.47       
 1204            	462110.07       	738737.74       
 1207            	473258.32       	743932.94       
 1209            	459479.16       	741582.36       
 1211            	461392.57       	738780.14       
 1212            	455897.59       	748179.22       
 1217            	455177.55       	745373.48       
 1218            	474074.28       	743506.66       
 1227            	475983.66       	748885.72       
 1228            	457037.83       	744258.83       
 1230            	459989.86       	741313.70       
 1235            	457343.25       	742400.02       
 1238            	466568.08       	748431.58       
 1247            	458350.66       	741692.89       
 1251            	457633.00       	745660.75       
 1255            	461267.33       	744998.25       
 1257            	459998.51       	743284.43       
 1260            	462109.28       	738447.74       
 1263            	458222.44       	741605.55       
 1271            	459688.43       	745935.70       
 1272            	458797.18       	744121.05       
 1273            	458835.81       	744661.54       
 1277            	473292.73       	744146.26       
 1278            	473455.77       	746034.32       
 1280            	458253.13       	742931.07       
 1281            	465085.89       	745010.80       
 1282            	457574.23       	743980.55       
 1286            	455148.03       	747896.71       
 1287            	472125.64       	743685.14       
 1290            	466142.44       	744186.21       
 1294            	465962.01       	748756.24       
 1296            	464229.78       	747346.18       
 1297            	456195.49       	745656.22       
 1298            	459262.88       	745664.27       
 1299            	462169.18       	744636.38       
 1302            	466017.35       	748358.18       
 1303            	465965.93       	743936.11       
 1304            	474836.79       	743915.50       
 1305            	456367.07       	748464.34       
 1308            	456409.94       	743528.99       
 1313            	461496.64       	739014.41       
 1315            	473331.25       	743505.46       
 1316            	456296.58       	742951.87       
 1317            	458700.45       	741621.77       
 1318            	462949.25       	746745.20       
 1319            	455181.52       	742397.33       
 1321            	461324.46       	740156.98       
 1323            	458054.80       	741335.11       
 1324            	455166.75       	745933.45       
 1329            	466564.52       	744689.71       
 1330            	458202.15       	742415.50       
 1331            	464362.75       	746118.08       
 1333            	457713.15       	741334.22       
 1334            	473328.60       	748851.42       
 1335            	463657.66       	748728.91       
 1338            	457627.13       	743224.00       
 1340            	459203.29       	741041.64       
 1341            	457927.35       	746022.60       
 1343            	466157.30       	745668.58       
 1346            	461325.36       	740489.88       
 1347            	461764.48       	743738.30       
 1350            	455952.13       	742950.76       
 1351            	474077.64       	746034.32       
 1353            	473989.00       	743634.65       
 1357            	465705.12       	745648.85       
 1358            	474911.75       	744017.99       
 1361            	475727.26       	743676.76       
 1362            	462461.12       	748251.75       
 1368            	465085.92       	745788.33       
 1369            	457597.06       	748468.55       
 1370            	458781.61       	745142.47       
 1371            	464102.48       	747553.24       
 1373            	455116.66       	748456.61       
 1375            	457617.83       	742953.98       
 1376            	458634.82       	745488.97       
 1377            	464186.50       	746229.64       
 1381            	461204.56       	738538.12       
 1383            	462577.64       	745269.25       
 1387            	465009.80       	747959.11       
 1398            	457619.22       	742424.37       
 1399            	464018.87       	743485.16       
 1400            	464701.57       	744439.83       
 1401            	462893.98       	745528.99       
 1402            	463410.56       	744701.42       
 1403            	462895.24       	744967.03       
 1404            	462598.95       	744963.77       
 1405            	463266.67       	744803.36       
 1406            	463128.75       	744116.84       
 1407            	462758.72       	743521.37       
 1408            	468084.70       	748795.41       
 1409            	468104.00       	748073.94       
 1410            	468137.47       	747942.55       
 1411            	468250.39       	747622.19       
 1412            	468428.81       	747357.11       
 1413            	468747.99       	747491.83       
 1414            	469206.70       	747517.51       
 1415            	469576.28       	747395.34       
 1416            	470057.89       	747175.06       
 1417            	470059.07       	748152.28       
 1419            	469185.28       	748441.49       
 1420            	468677.09       	748242.73       
 1422            	467173.91       	748029.80       
 1423            	468094.57       	747537.02       
 1424            	467904.54       	747517.46       
 1425            	467215.75       	746729.04       
 1426            	467843.14       	746918.97       
 1427            	468018.46       	746846.79       
 1428            	468201.38       	746774.56       
 1429            	468132.14       	746358.60       
 1430            	468163.47       	746022.45       
 1431            	468184.91       	745680.57       
 1432            	467988.69       	745667.39       
 1433            	467805.73       	745661.54       
 1434            	467001.03       	746182.87       
 1435            	467757.48       	746214.82       
 1437            	467934.57       	746225.55       
 1442            	467946.86       	745066.89       
 1443            	467767.40       	745088.23       
 1444            	466991.83       	745065.85       
 1446            	467733.95       	744538.72       
 1447            	467911.66       	744555.99       
 1448            	468020.02       	744125.86       
 1450            	468469.66       	743568.60       
 1452            	469061.81       	743304.62       
 1454            	470396.05       	743404.70       
 1455            	470789.29       	743444.04       
 1460            	471187.41       	743501.71       
 1461            	470601.96       	745332.05       
 1462            	470679.87       	747076.71       
 1463            	468845.80       	746993.53       
 1465            	469302.61       	746281.07       
 1466            	469716.81       	745160.52       
 1468            	468979.85       	745261.36       
 1469            	469293.23       	744017.25       
 1470            	469099.17       	744287.26       
 1471            	470455.98       	744262.58       
 1472            	469667.17       	743307.71       
 1473            	468722.11       	744411.94       
 1474            	471178.32       	743676.79       
 1475            	471721.23       	744246.84       
 1476            	471724.98       	744522.99       
 1477            	470969.07       	745133.84       
 1478            	470985.03       	745330.90       
 1479            	471851.54       	745385.53       
 1480            	473174.63       	745845.18       
 1481            	471909.24       	745805.23       
 1482            	471758.11       	745920.65       
 1483            	470997.37       	745508.60       
 1484            	471595.79       	746306.17       
 1485            	471598.51       	746582.01       
 1486            	470924.47       	747072.03       
 1487            	471727.34       	747263.26       
 1488            	473033.48       	745388.53       
 1505            	471785.56       	758433.99       
 1506            	470892.35       	759376.03       
 1507            	471754.74       	758394.86       
 1508            	470588.53       	757659.87       
 1509            	470373.80       	739790.99       
 1511            	466890.22       	742618.48       
 1512            	466889.28       	743034.25       
 1513            	469552.38       	739749.14       
 1514            	468395.82       	740661.91       
 1515            	468842.74       	739180.76       
 1516            	467100.83       	742217.31       
 1517            	468223.79       	741200.91       
 1518            	467650.67       	741703.71       
 1519            	468749.16       	740403.28       
 1520            	469610.72       	740875.46       
 1556            	474584.23       	748867.64       
 1575            	465358.69       	754669.41       
 1589            	460256.03       	740832.09       
 1593            	464170.81       	750077.98       
 1594            	465281.73       	750001.79       
 1595            	466791.67       	750457.05       
 1616            	466450.42       	754259.69       
 1621            	465991.52       	743261.10       
 1626            	473467.20       	745412.22       
 1627            	474080.13       	745394.91       
 1628            	474949.32       	745623.46       
 1629            	474859.28       	745969.75       
 1630            	475584.76       	743927.50       
 1631            	475609.00       	744651.25       
 2115            	461092.02       	738175.17       
 2569            	465197.76       	744623.78       
 1               	457550.45       	759541.56       
 2               	476829.30       	754150.70       
 3               	459995.87       	750913.50       
 4               	457136.34       	740743.30       
 5               	477126.05       	742928.41       

[VERTICES]
;Link            	X-Coord         	Y-Coord
 2677            	461425.08       	754021.88       
 2679            	460447.52       	755174.51       
 2679            	460507.24       	755171.78       
 2679            	460540.12       	755167.85       
 2679            	460572.74       	755162.20       
 2679            	460605.03       	755154.85       
 2679            	460636.89       	755145.82       
 2679            	460668.23       	755135.14       
 2679            	460698.98       	755122.83       
 2679            	460729.03       	755108.93       
 2679            	460758.32       	755093.47       
 2679            	460786.75       	755076.51       
 2680            	460350.24       	758755.84       
 2680            	460415.78       	758754.51       
 2680            	460477.02       	758749.94       
 2680            	460537.94       	758742.17       
 2680            	460598.37       	758731.23       
 2680            	460658.14       	758717.14       
 2680            	460717.09       	758699.93       
 2680            	460775.06       	758679.67       
 2680            	460831.90       	758656.40       
 2681            	460360.13       	755903.01       
 2681            	460325.74       	755916.40       
 2681            	460290.31       	755926.73       
 2681            	460254.12       	755933.94       
 2681            	460186.33       	755938.87       
 2682            	460360.65       	757497.69       
 2682            	460392.66       	757497.04       
 2682            	460422.58       	757494.81       
 2682            	460452.34       	757491.02       
 2682            	460481.85       	757485.67       
 2682            	460511.05       	757478.79       
 2682            	460539.85       	757470.38       
 2682            	460568.17       	757460.48       
 2682            	460595.93       	757449.12       
 2682            	460810.12       	757354.80       
 2682            	460822.03       	757324.14       
 2683            	460448.02       	754874.51       
 2683            	460493.31       	754871.48       
 2683            	460521.85       	754866.33       
 2683            	460549.84       	754858.71       
 2683            	460577.06       	754848.68       
 2684            	460952.31       	757619.99       
 2684            	460650.80       	757752.75       
 2684            	460618.19       	757766.10       
 2684            	460584.93       	757777.73       
 2684            	460551.11       	757787.60       
 2684            	460516.81       	757795.68       
 2684            	460482.14       	757801.96       
 2684            	460447.19       	757806.42       
 2684            	460412.06       	757809.04       
 2684            	460374.45       	757809.81       
 2685            	460356.22       	754584.35       
 2685            	460413.22       	754577.90       
 2685            	460446.72       	754567.64       
 2686            	460331.09       	758455.69       
 2686            	460385.45       	758454.58       
 2686            	460436.25       	758450.79       
 2686            	460486.78       	758444.35       
 2686            	460536.91       	758435.27       
 2686            	460586.49       	758423.58       
 2686            	460635.39       	758409.31       
 2686            	460683.48       	758392.50       
 2686            	460730.62       	758373.20       
 2687            	461392.40       	757639.26       
 2688            	460415.28       	756206.52       
 2688            	460389.94       	756216.90       
 2688            	460364.10       	756225.93       
 2688            	460337.81       	756233.60       
 2688            	460311.16       	756239.89       
 2688            	460284.22       	756244.77       
 2688            	460257.06       	756248.23       
 2688            	460229.75       	756250.27       
 2688            	460200.39       	756250.86       
 2690            	462435.59       	758999.17       
 2690            	462395.37       	759022.03       
 2690            	462370.92       	759042.16       
 2690            	462349.51       	759065.50       
 2690            	462331.56       	759091.59       
 2690            	462317.41       	759119.92       
 2690            	462303.47       	759146.66       
 2690            	462285.10       	759170.57       
 2690            	462262.85       	759190.93       
 2690            	462237.41       	759207.12       
 2690            	462209.54       	759218.64       
 2690            	462162.77       	759226.54       
 2691            	460816.86       	756332.25       
 2691            	460804.81       	756362.80       
 2691            	460470.44       	756510.04       
 2691            	460440.25       	756522.39       
 2691            	460409.46       	756533.16       
 2691            	460378.15       	756542.29       
 2691            	460346.41       	756549.78       
 2691            	460314.31       	756555.59       
 2691            	460281.96       	756559.71       
 2691            	460249.43       	756562.14       
 2691            	460214.46       	756562.85       
 2692            	460364.66       	754294.37       
 2694            	460143.68       	755629.81       
 2694            	460165.23       	755629.98       
 2694            	460217.00       	755626.22       
 2694            	460244.63       	755620.71       
 2694            	460271.68       	755612.82       
 2694            	460297.94       	755602.60       
 2695            	460293.91       	756877.17       
 2695            	460334.83       	756877.48       
 2695            	460386.51       	756873.71       
 2695            	460414.14       	756868.21       
 2695            	460441.19       	756860.32       
 2695            	460467.45       	756850.10       
 2697            	460293.86       	755458.00       
 2697            	460266.31       	755411.62       
 2697            	460245.63       	755388.38       
 2697            	460200.22       	755344.01       
 2697            	460180.12       	755320.60       
 2697            	460164.39       	755294.06       
 2697            	460153.50       	755265.20       
 2697            	460146.94       	755216.03       
 2698            	460463.47       	755529.71       
 2699            	460624.73       	754873.61       
 2699            	460645.31       	754896.59       
 2699            	460794.22       	755036.24       
 2700            	460817.25       	755061.96       
 2700            	460839.99       	755100.87       
 2701            	460353.10       	757187.63       
 2701            	460420.78       	757182.70       
 2701            	460456.97       	757175.49       
 2701            	460492.40       	757165.15       
 2701            	460526.79       	757151.77       
 2707            	460732.67       	759233.72       
 2707            	460706.51       	759230.98       
 2707            	460325.88       	759296.30       
 2707            	460299.75       	759286.82       
 2707            	460256.95       	759191.13       
 2707            	460257.65       	759177.78       
 2707            	460268.23       	759167.21       
 2708            	461293.72       	758453.04       
 2708            	461305.64       	758422.37       
 2711            	462178.57       	758784.55       
 2711            	462135.25       	758811.69       
 2711            	462113.58       	758833.65       
 2711            	462096.05       	758859.04       
 2711            	462083.19       	758887.09       
 2711            	462067.48       	758925.71       
 2711            	462048.47       	758962.83       
 2711            	462026.29       	758998.14       
 2711            	462001.12       	759031.39       
 2711            	461973.15       	759062.31       
 2711            	461931.37       	759099.93       
 2711            	461910.98       	759120.43       
 2711            	461898.83       	759138.94       
 2711            	461890.08       	759159.27       
 2711            	461884.99       	759180.81       
 2711            	461883.71       	759202.92       
 2712            	462876.00       	758477.44       
 2720            	461743.01       	758435.48       
 2724            	460293.91       	756877.17       
 2724            	460334.83       	756877.48       
 2724            	460386.51       	756873.71       
 2724            	460414.14       	756868.21       
 2724            	460441.19       	756860.32       
 2724            	460467.45       	756850.10       
 2726            	462325.90       	757228.20       
 2728            	462655.23       	758033.80       
 2728            	462667.14       	758003.13       
 2730            	460698.97       	758059.34       
 2730            	460661.52       	758074.67       
 2730            	460623.32       	758088.03       
 2730            	460584.47       	758099.36       
 2730            	460545.08       	758108.65       
 2730            	460505.25       	758115.86       
 2730            	460465.11       	758120.98       
 2730            	460424.75       	758123.99       
 2730            	460381.56       	758124.87       
 2730            	460284.42       	758124.13       
 2734            	461281.46       	756382.38       
 2735            	462181.15       	756969.60       
 2735            	462193.06       	756938.94       
 2736            	461839.73       	756136.55       
 2743            	461443.79       	755218.24       
 2744            	460883.04       	755465.17       
 2745            	461165.14       	756105.81       
 2752            	461704.61       	755868.26       
 2752            	461716.52       	755837.59       
 2754            	461050.72       	756921.05       
 2754            	461062.64       	756890.39       
 2758            	460156.51       	753884.07       
 2758            	460157.23       	753452.16       
 2764            	468225.58       	753067.53       
 2769            	469923.12       	753836.10       
 2769            	469916.11       	753778.31       
 2789            	463683.64       	757783.43       
 2791            	464116.75       	758251.02       
 2791            	464256.46       	758341.75       
 2791            	464486.99       	758463.89       
 2792            	465718.82       	758709.42       
 2793            	466564.08       	758667.55       
 2793            	466749.21       	758691.97       
 2793            	467018.15       	758740.83       
 2793            	467252.17       	758786.19       
 2793            	467600.34       	758800.61       
 2797            	469701.56       	758839.16       
 2798            	469843.62       	755293.71       
 2799            	469444.36       	755157.91       
 2802            	466879.45       	755038.55       
 2802            	467057.58       	755038.55       
 2807            	464369.65       	754672.25       
 2808            	464257.99       	754145.45       
 2810            	462548.93       	754238.42       
 2810            	462914.94       	754201.23       
 2810            	463401.91       	754235.32       
 2810            	463851.66       	754359.27       
 2815            	463277.80       	755311.21       
 2815            	462970.73       	755283.32       
 2815            	462691.57       	755317.41       
 2820            	463522.84       	755091.20       
 2820            	463218.87       	755016.83       
 2820            	462955.22       	755004.43       
 2820            	462719.49       	755029.22       
 2821            	463650.01       	754852.59       
 2821            	463346.04       	754775.12       
 2821            	463066.88       	754741.03       
 2821            	462759.81       	754756.53       
 2822            	464199.02       	754765.82       
 2822            	464202.12       	754741.03       
 2822            	464195.92       	754706.94       
 2823            	462573.71       	754517.92       
 2823            	462905.59       	754477.63       
 2823            	463284.01       	754496.23       
 2823            	463597.28       	754555.10       
 2823            	463888.85       	754651.17       
 2824            	464118.40       	755181.15       
 2824            	464177.33       	755302.00       
 2824            	464214.55       	755422.86       
 2825            	464651.90       	755497.23       
 2825            	464979.04       	755401.40       
 2826            	464997.65       	754787.84       
 2828            	462703.80       	755589.58       
 2828            	462982.96       	755552.40       
 2828            	463293.13       	755589.58       
 2828            	463395.49       	755608.18       
 2828            	463420.30       	755632.97       
 2832            	462982.96       	756643.18       
 2832            	462868.19       	756674.17       
 2832            	462672.78       	756767.13       
 2837            	462604.54       	755905.66       
 2837            	462824.77       	755837.49       
 2837            	463032.58       	755818.90       
 2838            	462741.02       	756131.87       
 2838            	462917.82       	756091.59       
 2838            	463091.52       	756097.79       
 2839            	463029.48       	756364.29       
 2839            	462905.41       	756370.48       
 2840            	463935.44       	756334.78       
 2842            	463671.79       	757118.78       
 2842            	463740.03       	757087.79       
 2842            	463789.66       	757028.91       
 2846            	462877.70       	757197.69       
 2846            	462803.26       	757017.96       
 2846            	462914.92       	756962.18       
 2846            	463026.58       	756934.29       
 2846            	463132.04       	756921.89       
 2846            	463181.67       	757157.40       
 2847            	463147.55       	757811.25       
 2847            	463352.26       	757702.79       
 2847            	463370.88       	757687.30       
 2847            	463377.08       	757662.51       
 2847            	463336.76       	757581.94       
 2848            	464845.41       	756107.07       
 2848            	465037.71       	756051.29       
 2848            	465096.65       	756017.20       
 2848            	465102.85       	755942.83       
 2848            	465093.55       	755598.86       
 2849            	464510.31       	756927.00       
 2849            	464525.82       	756824.74       
 2849            	464569.35       	756494.42       
 2849            	464578.66       	756385.96       
 2853            	464510.31       	757323.65       
 2857            	464299.12       	758143.85       
 2857            	464550.36       	758292.60       
 2857            	464782.99       	758401.05       
 2857            	465052.84       	758478.52       
 2858            	465155.20       	758450.64       
 2858            	465155.20       	758363.87       
 2858            	465158.30       	758270.90       
 2858            	465136.59       	757908.34       
 2858            	465065.25       	757864.96       
 2858            	464727.16       	757741.01       
 2858            	464593.78       	757675.93       
 2861            	463625.89       	758075.25       
 2861            	463393.56       	758215.92       
 2862            	463383.00       	758595.73       
 2864            	464252.46       	759165.44       
 2864            	464481.27       	759263.91       
 2864            	464530.55       	759249.84       
 2865            	464833.28       	759081.04       
 2865            	465125.45       	759147.86       
 2865            	465157.13       	759137.31       
 2865            	465167.69       	759112.69       
 2865            	465164.17       	758877.07       
 2865            	464903.68       	758831.35       
 2867            	464034.22       	758416.37       
 2867            	464382.71       	758630.90       
 2868            	463801.89       	758588.70       
 2868            	464090.54       	758778.60       
 2868            	464548.15       	759003.67       
 2872            	466603.36       	754300.88       
 2873            	467191.21       	754314.94       
 2875            	467177.13       	754828.39       
 2876            	466441.43       	754782.67       
 2876            	466701.92       	754824.87       
 2877            	466870.88       	754585.73       
 2880            	467483.38       	754870.59       
 2882            	468145.16       	754930.38       
 2883            	468236.68       	754427.48       
 2884            	467497.46       	754318.46       
 2887            	468396.26       	755793.37       
 2888            	468266.43       	756119.63       
 2888            	468231.23       	756214.59       
 2888            	468206.59       	756355.26       
 2888            	468227.71       	756506.48       
 2889            	468315.72       	756742.10       
 2890            	468974.09       	758495.83       
 2890            	468727.68       	758344.61       
 2890            	468565.76       	758165.25       
 2890            	468460.16       	758014.03       
 2890            	468379.19       	757810.06       
 2890            	468347.51       	757609.61       
 2891            	469143.05       	758689.25       
 2891            	469157.25       	758803.47       
 2899            	467666.67       	756967.24       
 2899            	467441.39       	756949.65       
 2899            	467180.90       	756918.00       
 2907            	467631.63       	757233.54       
 2907            	467307.62       	757212.09       
 2917            	467976.44       	757781.81       
 2917            	467701.87       	757809.94       
 2917            	467451.94       	757809.94       
 2917            	467209.06       	757774.77       
 2918            	467948.27       	758063.15       
 2918            	467680.75       	758080.73       
 2918            	467511.78       	758084.25       
 2918            	467307.62       	758063.15       
 2918            	467036.57       	758020.95       
 2919            	466621.20       	758228.43       
 2919            	466888.73       	758267.12       
 2919            	467230.18       	758330.42       
 2919            	467564.58       	758358.55       
 2919            	467772.27       	758355.04       
 2919            	468046.84       	758323.39       
 2920            	466638.80       	758502.74       
 2920            	466934.49       	758544.94       
 2920            	467282.98       	758608.24       
 2920            	467610.35       	758625.83       
 2920            	467962.35       	758604.73       
 2922            	467906.07       	756678.74       
 2922            	467589.26       	756682.26       
 2922            	467180.93       	756629.51       
 2923            	466906.37       	756513.45       
 2926            	466075.62       	756344.65       
 2926            	466117.87       	756267.28       
 2927            	466814.84       	756351.68       
 2927            	466779.64       	756260.25       
 2927            	466688.12       	756165.29       
 2927            	466624.76       	756112.54       
 2927            	466519.16       	756112.54       
 2928            	466526.10       	756831.01       
 2928            	466543.70       	756644.62       
 2929            	466378.25       	757411.27       
 2929            	466406.41       	757242.47       
 2930            	466490.89       	757991.54       
 2930            	466441.61       	757900.10       
 2930            	466392.33       	757748.88       
 2931            	466100.16       	757231.92       
 2931            	466138.89       	757063.12       
 2932            	466075.52       	757601.18       
 2934            	466099.92       	758211.81       
 2936            	467342.77       	759264.26       
 2936            	467779.26       	759288.88       
 2937            	466424.02       	759141.18       
 2937            	466512.03       	759141.18       
 2937            	466652.83       	759151.73       
 2937            	466818.27       	759176.35       
 2939            	466656.35       	758877.42       
 2939            	466892.20       	758916.11       
 2939            	467131.56       	758968.86       
 2939            	467272.37       	759000.51       
 2939            	467483.57       	759014.57       
 2942            	469652.88       	759377.62       
 2942            	469412.04       	759374.75       
 2942            	469088.05       	759369.03       
 2943            	470341.00       	759437.77       
 2943            	470125.97       	759426.31       
 2946            	470120.23       	758853.42       
 2946            	470197.64       	758793.27       
 2946            	470323.80       	758713.07       
 2948            	469727.43       	759028.16       
 2948            	469589.80       	759071.12       
 2948            	469409.17       	759099.77       
 2948            	469202.74       	759099.77       
 2948            	468999.17       	759079.72       
 2949            	470349.60       	759051.07       
 2949            	469876.52       	759260.18       
 2951            	470372.96       	757986.19       
 2951            	470266.88       	758198.16       
 2951            	470128.83       	758383.65       
 2951            	469953.93       	758521.15       
 2952            	470413.06       	756198.15       
 2952            	470312.71       	756009.10       
 2952            	470223.83       	755883.06       
 2952            	470008.79       	755679.68       
 2953            	469790.89       	755868.74       
 2955            	469787.63       	757257.83       
 2955            	469738.89       	757438.29       
 2955            	469543.92       	757690.36       
 2956            	469047.90       	757773.43       
 2956            	468976.22       	757661.71       
 2956            	468950.42       	757581.51       
 2957            	468967.44       	756766.29       
 2958            	468972.94       	755338.37       
 2958            	468978.67       	755590.44       
 2958            	469013.08       	755925.58       
 2958            	469096.22       	756378.16       
 2960            	469940.02       	758187.15       
 2960            	469825.34       	758270.22       
 2960            	469756.52       	758379.07       
 2960            	469733.59       	758467.87       
 2961            	470134.99       	757788.99       
 2961            	470100.58       	757923.62       
 2969            	469664.46       	754655.89       
 2976            	470309.32       	758416.92       
 2977            	470480.69       	758367.48       
 2979            	461755.44       	750719.56       
 2979            	461751.47       	750767.82       
 2979            	461750.04       	750816.23       
 2979            	461751.14       	750864.64       
 2979            	461754.77       	750912.93       
 2979            	461760.92       	750960.96       
 2980            	461788.23       	751082.49       
 2980            	461803.21       	751128.54       
 2980            	461820.58       	751173.74       
 2980            	461840.30       	751217.97       
 2980            	461862.30       	751261.11       
 2981            	462882.66       	753285.68       
 2981            	462936.38       	753307.12       
 2981            	462977.69       	753320.76       
 2981            	463019.66       	753332.21       
 2981            	463062.17       	753341.45       
 2981            	463105.10       	753348.46       
 2981            	463148.35       	753353.21       
 2982            	464224.96       	751613.38       
 2982            	464230.44       	751715.78       
 2982            	464241.27       	751817.77       
 2983            	463172.59       	753584.21       
 2983            	463163.97       	753785.71       
 2984            	463546.36       	749102.09       
 2985            	462165.62       	751920.36       
 2985            	462175.35       	751976.32       
 2985            	462182.14       	752032.72       
 2985            	462185.97       	752089.40       
 2985            	462186.85       	752144.03       
 2985            	462184.13       	752442.62       
 2985            	462185.11       	752490.54       
 2986            	462104.46       	751719.33       
 2986            	462124.80       	751772.37       
 2987            	463529.77       	753295.13       
 2987            	463569.64       	753277.72       
 2987            	463608.55       	753258.25       
 2987            	463872.04       	753117.66       
 2987            	463940.06       	753077.08       
 2987            	463975.49       	753052.20       
 2988            	464302.54       	752279.16       
 2988            	464307.12       	752322.21       
 2988            	464309.43       	752365.45       
 2988            	464309.74       	752388.03       
 2988            	464308.61       	752431.31       
 2988            	464305.21       	752474.47       
 2988            	464299.56       	752517.40       
 2988            	464291.67       	752559.97       
 2988            	464281.56       	752602.07       
 2989            	464295.81       	750353.46       
 2989            	464309.06       	750405.31       
 2989            	464319.57       	750457.78       
 2989            	464327.33       	750510.73       
 2989            	464332.30       	750564.01       
 2989            	464334.47       	750617.48       
 2989            	464334.58       	750632.30       
 2989            	464333.18       	750685.79       
 2989            	464328.98       	750739.14       
 2989            	464321.79       	750793.48       
 2991            	462055.20       	751616.05       
 2992            	462194.90       	752581.82       
 2992            	462202.90       	752623.45       
 2992            	462213.06       	752664.60       
 2992            	462225.36       	752705.16       
 2992            	462239.77       	752745.03       
 2992            	462256.24       	752784.08       
 2992            	462274.74       	752822.22       
 2992            	462295.21       	752859.34       
 2993            	462111.25       	749977.35       
 2993            	462133.99       	749943.11       
 2993            	462158.50       	749910.10       
 2993            	462184.69       	749878.42       
 2993            	462212.51       	749848.16       
 2993            	462241.88       	749819.39       
 2993            	462272.71       	749792.20       
 2993            	462304.92       	749766.66       
 2993            	462338.42       	749742.84       
 2993            	462373.12       	749720.81       
 2993            	462408.93       	749700.62       
 2993            	462445.75       	749682.34       
 2993            	462483.47       	749666.01       
 2993            	462522.00       	749651.67       
 2993            	462561.22       	749639.37       
 2993            	462601.04       	749629.14       
 2994            	464248.73       	751251.00       
 2995            	462713.35       	749611.83       
 2995            	462777.75       	749609.29       
 2996            	461855.44       	750390.62       
 2996            	461891.35       	750328.06       
 2997            	463271.33       	753354.33       
 2997            	463314.65       	753350.37       
 2997            	463357.71       	753344.15       
 2997            	463400.38       	753335.68       
 2997            	463442.55       	753324.99       
 2998            	463314.10       	749610.16       
 2998            	463367.60       	749611.65       
 2998            	463420.94       	749615.94       
 3000            	462366.71       	752962.19       
 3000            	462394.38       	752994.31       
 3000            	462423.69       	753024.93       
 3000            	462454.56       	753053.97       
 3000            	462486.91       	753081.36       
 3000            	462520.65       	753107.02       
 3000            	462555.68       	753130.88       
 3000            	462591.92       	753152.87       
 3000            	462629.25       	753172.94       
 3000            	462667.59       	753191.02       
 3002            	464245.68       	752707.16       
 3002            	464227.94       	752746.65       
 3002            	464208.15       	752785.16       
 3002            	464186.37       	752822.58       
 3002            	464162.66       	752858.81       
 3002            	464137.09       	752893.75       
 3002            	464109.72       	752927.30       
 3002            	464080.64       	752959.38       
 3002            	464049.92       	752989.89       
 3004            	463528.54       	749633.27       
 3004            	463580.53       	749645.95       
 3004            	463631.79       	749661.33       
 3004            	463682.17       	749679.37       
 3004            	463731.53       	749700.03       
 3004            	463779.75       	749723.24       
 3004            	463826.68       	749748.94       
 3004            	463872.21       	749777.06       
 3004            	463916.20       	749807.53       
 3004            	463958.54       	749840.26       
 3005            	461813.60       	750482.46       
 3005            	461797.14       	750528.00       
 3005            	461783.09       	750574.35       
 3005            	461771.49       	750621.36       
 3006            	466107.56       	754069.82       
 3008            	461828.38       	751289.77       
 3008            	461796.57       	751305.25       
 3008            	461763.99       	751319.05       
 3008            	461730.73       	751331.13       
 3008            	461696.89       	751341.45       
 3008            	461662.55       	751349.98       
 3008            	461627.81       	751356.71       
 3008            	461592.77       	751361.61       
 3008            	461557.52       	751364.66       
 3008            	461517.05       	751365.89       
 3010            	464495.98       	752332.94       
 3010            	464495.73       	752392.18       
 3010            	464494.13       	752445.19       
 3010            	464489.75       	752498.05       
 3010            	464482.61       	752550.60       
 3011            	462064.08       	750498.75       
 3011            	462090.44       	750452.90       
 3013            	460745.62       	750907.38       
 3014            	464053.92       	751842.65       
 3014            	464036.28       	751627.04       
 3014            	463435.21       	751627.32       
 3016            	462310.35       	750102.19       
 3017            	461445.50       	751817.23       
 3017            	461519.36       	751817.02       
 3017            	461604.77       	751813.54       
 3017            	461663.50       	751807.37       
 3017            	461721.83       	751798.13       
 3017            	461779.59       	751785.85       
 3017            	461836.64       	751770.56       
 3017            	461892.80       	751752.31       
 3017            	461935.34       	751737.24       
 3018            	463423.47       	752167.33       
 3021            	461728.61       	749860.82       
 3021            	461690.46       	749841.62       
 3021            	461660.10       	749832.14       
 3021            	461628.71       	749826.97       
 3028            	464943.77       	750529.76       
 3029            	464465.02       	751107.80       
 3030            	461987.46       	750761.64       
 3030            	461985.38       	750797.70       
 3030            	461985.18       	750833.82       
 3030            	461986.88       	750869.90       
 3031            	464425.65       	751793.28       
 3031            	464455.61       	752018.84       
 3031            	464457.78       	752052.78       
 3034            	461707.16       	752073.93       
 3034            	461634.42       	752082.02       
 3034            	461520.10       	752087.02       
 3034            	461446.24       	752087.22       
 3035            	462517.72       	752771.52       
 3035            	462550.23       	752753.32       
 3035            	462584.19       	752738.03       
 3035            	462619.36       	752725.75       
 3035            	462655.47       	752716.58       
 3035            	462692.23       	752710.60       
 3035            	462742.17       	752707.65       
 3035            	463030.59       	752707.51       
 3035            	463053.71       	752684.37       
 3036            	464968.51       	752054.88       
 3038            	464510.40       	750823.60       
 3039            	461911.62       	753467.77       
 3039            	461965.12       	753522.03       
 3039            	462021.39       	753573.42       
 3039            	462048.37       	753600.31       
 3039            	462071.35       	753630.69       
 3039            	462089.87       	753663.97       
 3039            	462103.58       	753699.50       
 3039            	462112.21       	753736.60       
 3039            	462115.59       	753774.53       
 3041            	462049.14       	752441.39       
 3041            	462050.10       	752493.46       
 3043            	463245.47       	750734.05       
 3044            	462050.16       	752076.78       
 3044            	462051.86       	752126.49       
 3044            	462051.85       	752142.80       
 3045            	462390.64       	750090.06       
 3045            	462426.41       	750103.15       
 3045            	462463.65       	750111.13       
 3045            	462501.64       	750113.84       
 3047            	461609.41       	750366.98       
 3047            	461642.26       	750368.40       
 3047            	461674.87       	750372.68       
 3048            	463423.59       	752437.33       
 3050            	463761.77       	749057.67       
 3054            	464573.45       	752893.26       
 3054            	464535.47       	752890.45       
 3054            	464498.25       	752882.38       
 3054            	464459.42       	752867.79       
 3054            	464391.50       	752836.19       
 3054            	464401.20       	752815.34       
 3055            	464410.47       	751589.60       
 3055            	464414.46       	751682.33       
 3056            	463196.98       	751036.15       
 3056            	463201.07       	751081.66       
 3056            	463209.37       	751113.17       
 3056            	463221.98       	751143.22       
 3056            	463238.64       	751171.22       
 3056            	463259.04       	751196.63       
 3056            	463282.78       	751218.96       
 3056            	463309.39       	751237.76       
 3056            	463338.36       	751252.68       
 3056            	463369.12       	751263.42       
 3056            	463401.08       	751269.77       
 3056            	463433.62       	751271.61       
 3056            	464036.00       	751263.66       
 3057            	464457.58       	752663.45       
 3057            	464438.85       	752722.73       
 3058            	463007.19       	751586.93       
 3058            	463005.58       	751555.38       
 3058            	463001.64       	751528.36       
 3058            	462995.35       	751501.79       
 3058            	462986.77       	751475.87       
 3058            	462975.96       	751450.79       
 3058            	462963.01       	751426.75       
 3058            	462948.02       	751403.93       
 3058            	462931.09       	751382.51       
 3058            	462912.36       	751362.64       
 3058            	462891.96       	751344.48       
 3058            	462870.07       	751328.16       
 3058            	462846.83       	751313.82       
 3058            	462822.43       	751301.56       
 3058            	462797.06       	751291.47       
 3058            	462770.91       	751283.63       
 3058            	462744.17       	751278.10       
 3059            	464069.27       	752639.07       
 3059            	464043.63       	752692.07       
 3059            	464024.39       	752707.04       
 3061            	464046.69       	749736.66       
 3061            	464094.61       	749778.20       
 3062            	464962.61       	749837.70       
 3062            	464937.53       	749862.80       
 3062            	464319.30       	749864.89       
 3062            	464290.52       	749863.78       
 3062            	464261.93       	749860.16       
 3062            	464233.78       	749854.06       
 3062            	464206.26       	749845.54       
 3062            	464179.58       	749834.65       
 3062            	464153.96       	749821.47       
 3063            	464139.08       	753173.61       
 3063            	464168.77       	753202.75       
 3063            	464199.55       	753225.18       
 3063            	464233.15       	753243.12       
 3063            	464268.92       	753256.21       
 3063            	464306.16       	753264.19       
 3063            	464344.15       	753266.91       
 3063            	464948.53       	753267.91       
 3064            	462606.32       	751897.71       
 3064            	462540.95       	751903.45       
 3067            	462687.59       	751274.15       
 3067            	462660.35       	751275.92       
 3067            	462633.36       	751280.05       
 3067            	462606.83       	751286.52       
 3067            	462580.96       	751295.28       
 3067            	462236.12       	751429.09       
 3067            	462230.05       	751445.64       
 3067            	462261.68       	751503.84       
 3067            	462293.08       	751565.40       
 3068            	461617.96       	750740.65       
 3068            	461615.29       	750796.08       
 3068            	461615.52       	750851.57       
 3069            	464117.09       	752437.00       
 3069            	464114.79       	752474.98       
 3069            	464109.37       	752507.94       
 3069            	464102.24       	752540.57       
 3069            	464093.40       	752572.79       
 3072            	461479.32       	749013.39       
 3072            	461517.17       	749016.02       
 3072            	461607.01       	749015.98       
 3072            	461661.34       	749017.38       
 3072            	461715.51       	749021.62       
 3072            	461769.40       	749028.69       
 3072            	461822.83       	749038.57       
 3072            	461875.68       	749051.23       
 3072            	461927.79       	749066.64       
 3074            	463437.42       	753512.87       
 3074            	463435.27       	753516.27       
 3074            	463434.60       	753520.21       
 3074            	463426.50       	753709.65       
 3074            	463438.60       	753787.85       
 3074            	463551.19       	753762.86       
 3074            	463615.51       	753743.69       
 3074            	463678.74       	753721.19       
 3074            	463740.70       	753695.40       
 3076            	463788.65       	750456.86       
 3076            	463857.39       	750450.31       
 3076            	463893.40       	750442.25       
 3076            	463928.57       	750431.08       
 3077            	461641.83       	750582.58       
 3077            	461655.65       	750528.83       
 3077            	461672.25       	750475.88       
 3078            	463724.74       	749126.18       
 3080            	464114.23       	750408.52       
 3080            	464124.90       	750449.90       
 3080            	464133.39       	750491.77       
 3080            	464139.68       	750534.04       
 3080            	464143.75       	750576.58       
 3080            	464145.58       	750619.27       
 3080            	464145.70       	750632.95       
 3080            	464144.58       	750675.66       
 3084            	461518.61       	751547.02       
 3084            	461595.08       	751543.39       
 3084            	461639.69       	751538.10       
 3084            	461683.95       	751530.47       
 3084            	461727.76       	751520.54       
 3084            	461770.99       	751508.33       
 3084            	461828.70       	751490.39       
 3084            	461936.59       	751680.52       
 3086            	462872.64       	753559.02       
 3086            	462882.26       	753444.52       
 3086            	462872.99       	753428.92       
 3087            	464942.58       	750819.76       
 3088            	464497.03       	750237.92       
 3089            	461872.05       	749632.07       
 3089            	461817.74       	749602.55       
 3089            	461777.60       	749585.94       
 3089            	461736.16       	749572.89       
 3089            	461693.74       	749563.51       
 3089            	461650.66       	749557.86       
 3089            	461607.26       	749555.98       
 3091            	464967.36       	752334.87       
 3092            	464479.56       	750301.34       
 3092            	464495.29       	750362.87       
 3092            	464507.76       	750425.15       
 3093            	461741.41       	750390.78       
 3093            	461775.11       	750405.26       
 3095            	464013.98       	749675.95       
 3095            	464032.28       	749654.78       
 3095            	464053.34       	749636.36       
 3095            	464076.77       	749621.05       
 3095            	464102.09       	749609.15       
 3095            	464128.83       	749600.89       
 3095            	464173.52       	749595.61       
 3096            	463678.63       	749467.55       
 3096            	463713.20       	749518.44       
 3096            	463737.71       	749542.66       
 3096            	463765.36       	749563.23       
 3096            	463795.60       	749579.76       
 3096            	463850.02       	749606.49       
 3096            	463902.97       	749636.03       
 3097            	462232.05       	750319.15       
 3097            	462277.38       	750343.85       
 3097            	462311.45       	750358.03       
 3097            	462346.62       	750369.18       
 3097            	462382.64       	750377.22       
 3097            	462419.22       	750382.10       
 3097            	462456.08       	750383.77       
 3097            	462853.24       	750384.42       
 3097            	462878.54       	750359.37       
 3098            	464418.01       	750251.78       
 3099            	461986.33       	753128.57       
 3099            	462023.22       	753180.36       
 3099            	462062.78       	753230.16       
 3099            	462104.89       	753277.81       
 3099            	462149.43       	753323.19       
 3099            	462196.29       	753366.18       
 3099            	462245.33       	753406.66       
 3099            	462296.42       	753444.52       
 3099            	462349.43       	753479.65       
 3099            	462404.20       	753511.96       
 3099            	462460.59       	753541.36       
 3099            	462518.44       	753567.76       
 3099            	462537.36       	753577.84       
 3099            	462554.25       	753591.05       
 3099            	462568.58       	753606.99       
 3099            	462579.93       	753625.18       
 3099            	462587.95       	753645.07       
 3099            	462592.40       	753666.04       
 3099            	462593.30       	753681.16       
 3100            	462130.08       	749738.15       
 3100            	462165.32       	749705.22       
 3100            	462202.23       	749674.18       
 3100            	462261.09       	749630.96       
 3100            	462288.00       	749610.97       
 3101            	464455.56       	751772.77       
 3102            	461447.50       	752542.25       
 3102            	461452.09       	752599.81       
 3102            	461458.61       	752632.05       
 3102            	461467.92       	752663.59       
 3102            	461479.94       	752694.21       
 3103            	462231.74       	753008.29       
 3103            	462262.16       	753047.60       
 3103            	462294.44       	753085.07       
 3103            	462328.64       	753120.79       
 3103            	462364.66       	753154.68       
 3103            	462402.40       	753186.64       
 3103            	462441.76       	753216.58       
 3103            	462482.64       	753244.42       
 3103            	462524.92       	753270.08       
 3103            	462568.48       	753293.49       
 3103            	462613.21       	753314.59       
 3104            	461952.18       	749975.03       
 3104            	461996.03       	749905.10       
 3104            	462022.71       	749864.93       
 3104            	462051.46       	749826.21       
 3105            	461764.38       	753282.21       
 3105            	461808.38       	753344.44       
 3109            	462257.81       	752932.32       
 3110            	462015.48       	749403.32       
 3110            	461955.84       	749369.53       
 3110            	461919.54       	749352.24       
 3110            	461882.39       	749336.87       
 3110            	461844.48       	749323.46       
 3110            	461805.92       	749312.06       
 3110            	461766.82       	749302.69       
 3110            	461727.28       	749295.38       
 3110            	461687.41       	749290.15       
 3110            	461647.33       	749287.02       
 3110            	461607.13       	749285.98       
 3111            	461516.45       	751177.03       
 3111            	461600.22       	751169.74       
 3111            	461641.80       	751160.59       
 3111            	461660.80       	751127.54       
 3112            	461915.59       	750020.66       
 3112            	461887.95       	750044.57       
 3112            	461857.25       	750064.40       
 3112            	461824.10       	750079.77       
 3112            	461789.12       	750090.37       
 3112            	461733.81       	750096.92       
 3113            	464524.89       	750591.42       
 3113            	464525.58       	750632.30       
 3113            	464523.92       	750695.79       
 3114            	464097.33       	751267.86       
 3115            	464087.38       	753194.55       
 3115            	464044.34       	753225.09       
 3115            	463957.25       	753277.36       
 3115            	463693.75       	753417.95       
 3115            	463646.37       	753441.65       
 3115            	463597.82       	753462.85       
 3116            	462196.00       	752963.86       
 3117            	462087.49       	752716.55       
 3117            	462074.78       	752668.75       
 3117            	462064.59       	752620.36       
 3118            	463662.28       	749053.31       
 3119            	464102.25       	753536.51       
 3119            	464054.36       	753541.54       
 3119            	464023.93       	753550.31       
 3119            	463995.02       	753563.23       
 3121            	462540.95       	751627.74       
 3121            	462500.36       	751629.95       
 3121            	462467.85       	751634.93       
 3121            	462435.90       	751642.72       
 3121            	462404.74       	751653.27       
 3122            	464090.50       	752118.08       
 3122            	464088.93       	752167.01       
 3123            	463053.21       	751627.50       
 3124            	464135.16       	750763.68       
 3125            	463319.30       	749800.19       
 3125            	463362.84       	749801.69       
 3125            	463406.24       	749805.46       
 3125            	463449.38       	749811.51       
 3125            	463492.15       	749819.80       
 3125            	463534.43       	749830.32       
 3125            	463576.10       	749843.03       
 3125            	463617.04       	749857.91       
 3125            	463657.15       	749874.92       
 3125            	463696.32       	749894.00       
 3125            	463734.43       	749915.10       
 3125            	463771.39       	749938.17       
 3125            	463807.09       	749963.14       
 3125            	463841.43       	749989.94       
 3125            	463874.33       	750018.51       
 3125            	463905.68       	750048.76       
 3125            	463935.41       	750080.60       
 3125            	463963.43       	750113.96       
 3125            	463989.66       	750148.74       
 3125            	464014.04       	750184.85       
 3125            	464036.50       	750222.18       
 3125            	464056.97       	750260.64       
 3125            	464075.40       	750300.11       
 3126            	462146.40       	750580.39       
 3126            	462207.37       	750607.34       
 3126            	462241.55       	750619.50       
 3126            	462276.32       	750629.87       
 3126            	462311.58       	750638.39       
 3126            	462347.25       	750645.06       
 3126            	462383.21       	750649.86       
 3126            	462419.38       	750652.76       
 3126            	462455.64       	750653.77       
 3127            	462330.21       	750915.42       
 3127            	462404.81       	750922.37       
 3127            	462455.20       	750923.77       
 3127            	462850.22       	750924.41       
 3127            	462874.08       	750900.78       
 3129            	462022.93       	751696.81       
 3129            	461999.77       	751708.13       
 3130            	462638.59       	752437.69       
 3131            	461999.81       	750677.40       
 3131            	462008.17       	750642.26       
 3131            	462018.35       	750607.60       
 3131            	462030.34       	750573.53       
 3132            	461627.01       	750978.30       
 3134            	461448.44       	753269.88       
 3137            	461368.80       	749123.75       
 3137            	461371.01       	749092.02       
 3137            	461377.61       	749060.90       
 3137            	461388.47       	749031.01       
 3138            	460743.33       	750637.38       
 3139            	464003.35       	751897.05       
 3140            	462061.93       	749120.75       
 3140            	462132.13       	749158.33       
 3140            	462196.99       	749185.76       
 3140            	462234.18       	749193.31       
 3140            	462272.06       	749195.62       
 3140            	462309.89       	749192.63       
 3141            	462337.93       	749561.75       
 3141            	462357.68       	749536.00       
 3141            	462375.12       	749508.63       
 3141            	462390.11       	749479.84       
 3141            	462402.53       	749449.86       
 3141            	462412.28       	749418.91       
 3141            	462419.31       	749387.23       
 3141            	462423.54       	749355.05       
 3141            	462424.96       	749322.63       
 3141            	462423.77       	749292.91       
 3141            	462419.77       	749260.71       
 3141            	462408.68       	749195.03       
 3142            	461980.32       	751772.39       
 3142            	461998.05       	751818.86       
 3142            	462013.32       	751866.20       
 3142            	462026.09       	751914.26       
 3142            	462036.34       	751962.93       
 3143            	464055.51       	753806.43       
 3143            	464029.21       	753805.24       
 3143            	464003.11       	753801.76       
 3143            	463977.41       	753796.02       
 3143            	463952.31       	753788.06       
 3143            	463928.01       	753777.94       
 3143            	463904.67       	753765.74       
 3143            	463882.49       	753751.56       
 3143            	463861.63       	753735.50       
 3143            	463842.24       	753717.68       
 3143            	463824.49       	753698.24       
 3159            	462414.63       	751995.86       
 3162            	464292.51       	752676.99       
 3168            	458598.32       	753230.10       
 3168            	458561.46       	753228.43       
 3168            	458500.55       	753218.47       
 3169            	458611.87       	752381.38       
 3169            	458658.38       	752388.98       
 3169            	458686.53       	752390.26       
 3171            	459903.87       	752916.37       
 3171            	459869.47       	752929.73       
 3171            	459834.04       	752940.04       
 3171            	459797.84       	752947.23       
 3171            	459732.89       	752952.13       
 3177            	459187.77       	752228.15       
 3180            	459998.60       	753768.64       
 3181            	459710.00       	752078.17       
 3181            	459684.23       	752089.59       
 3181            	459657.57       	752098.71       
 3181            	459630.22       	752105.47       
 3181            	459602.38       	752109.82       
 3181            	459565.87       	752111.83       
 3182            	457885.26       	753765.83       
 3182            	457862.21       	753788.79       
 3190            	459813.59       	752644.73       
 3190            	459787.32       	752654.94       
 3190            	459760.27       	752662.81       
 3190            	459732.63       	752668.30       
 3190            	459683.04       	752672.04       
 3192            	458719.84       	752110.32       
 3192            	458691.70       	752109.04       
 3192            	458645.19       	752101.44       
 3193            	458108.01       	752116.73       
 3193            	458043.98       	752109.11       
 3194            	459047.34       	753369.40       
 3194            	459037.13       	753340.29       
 3194            	459031.64       	753296.21       
 3196            	459412.44       	753791.56       
 3196            	459357.31       	753800.26       
 3196            	459236.97       	753839.46       
 3197            	458619.91       	752950.14       
 3197            	458591.76       	752948.86       
 3197            	458545.25       	752941.26       
 3198            	459955.51       	753204.99       
 3198            	459929.24       	753215.19       
 3198            	459902.19       	753223.07       
 3198            	459874.55       	753228.55       
 3198            	459824.96       	753232.29       
 3200            	458020.35       	753239.29       
 3200            	457966.07       	753230.41       
 3200            	457933.21       	753228.92       
 3201            	459142.78       	753737.28       
 3201            	459058.29       	753775.45       
 3201            	459029.83       	753785.43       
 3201            	458986.74       	753790.80       
 3201            	458519.98       	753789.97       
 3201            	458491.83       	753788.69       
 3201            	458445.32       	753781.08       
 3203            	458442.95       	751615.72       
 3203            	458405.45       	751611.55       
 3203            	458173.84       	751556.66       
 3203            	458110.45       	751549.20       
 3203            	458038.40       	751549.07       
 3205            	459755.00       	752364.63       
 3205            	459728.74       	752374.83       
 3205            	459701.68       	752382.71       
 3205            	459674.04       	752388.19       
 3205            	459624.45       	752391.93       
 3206            	460051.43       	752831.43       
 3206            	460060.98       	752806.89       
 3212            	458182.05       	752556.91       
 3214            	459540.68       	751596.26       
 3214            	459548.56       	751634.36       
 3214            	459561.67       	751671.00       
 3214            	459602.00       	751762.75       
 3215            	460089.18       	753452.09       
 3218            	458578.56       	752661.32       
 3218            	458625.07       	752668.92       
 3218            	458653.22       	752670.20       
 3218            	458986.39       	752670.80       
 3219            	458221.58       	752542.85       
 3219            	458240.33       	752559.44       
 3219            	458286.06       	752588.56       
 3219            	458314.67       	752598.11       
 3221            	459026.88       	753478.34       
 3221            	459000.52       	753492.32       
 3221            	458972.47       	753502.49       
 3221            	458917.74       	753510.68       
 3221            	458553.29       	753510.02       
 3221            	458525.14       	753508.75       
 3221            	458478.63       	753501.14       
 3224            	458298.64       	751874.47       
 3224            	458141.32       	751836.79       
 3224            	458077.29       	751829.17       
 3225            	457952.85       	753519.17       
 3225            	457898.56       	753510.29       
 3226            	457865.71       	753508.80       
 3227            	458122.59       	752573.06       
 3227            	458104.03       	752546.25       
 3227            	458084.08       	752520.44       
 3227            	458062.82       	752495.71       
 3227            	458040.28       	752472.13       
 3227            	458016.55       	752449.76       
 3227            	457991.67       	752428.66       
 3227            	457965.73       	752408.90       
 3227            	457938.78       	752390.52       
 3227            	457910.91       	752373.57       
 3227            	457882.20       	752358.11       
 3228            	459985.12       	753497.83       
 3228            	459956.56       	753507.51       
 3228            	459915.19       	753512.45       
 3228            	459311.66       	753511.38       
 3229            	459262.95       	753518.12       
 3229            	459234.12       	753529.11       
 3231            	458315.63       	752348.88       
 3231            	458303.81       	752384.37       
 3231            	458288.94       	752418.69       
 3231            	458271.13       	752451.58       
 3231            	458250.53       	752482.80       
 3232            	459970.36       	753018.22       
 3233            	460090.40       	753291.30       
 3233            	460100.90       	753320.59       
 3233            	460107.46       	753352.82       
 3233            	460113.65       	753401.42       
 3235            	458026.61       	753813.03       
 3239            	457324.95       	751862.70       
 3239            	457333.63       	751891.64       
 3239            	457343.81       	751920.08       
 3239            	457355.47       	751947.95       
 3239            	457368.57       	751975.17       
 3239            	457383.07       	752001.67       
 3239            	457398.95       	752027.37       
 3239            	457416.14       	752052.20       
 3239            	457434.62       	752076.11       
 3239            	457454.31       	752099.01       
 3239            	457475.18       	752120.85       
 3239            	457497.17       	752141.57       
 3239            	457520.20       	752161.11       
 3239            	457544.23       	752179.41       
 3239            	457569.19       	752196.44       
 3239            	457595.00       	752212.13       
 3239            	457621.60       	752226.45       
 3240            	458224.28       	752914.18       
 3240            	458224.27       	752912.02       
 3240            	458223.31       	752879.42       
 3240            	458220.64       	752846.92       
 3240            	458216.27       	752814.59       
 3240            	458210.21       	752782.54       
 3240            	458202.49       	752750.85       
 3240            	458193.12       	752719.61       
 3240            	458182.12       	752688.91       
 3240            	458169.54       	752658.82       
 3240            	458155.40       	752629.42       
 3240            	458139.73       	752600.81       
 3241            	458207.14       	753059.29       
 3241            	458216.61       	753011.63       
 3241            	458220.86       	752979.30       
 3242            	458786.47       	751550.44       
 3242            	458758.32       	751549.16       
 3242            	458711.81       	751541.55       
 3243            	459596.25       	751819.39       
 3243            	459568.84       	751825.92       
 3243            	459540.96       	751830.02       
 3243            	459507.28       	751831.72       
 3243            	458817.00       	751830.49       
 3243            	458769.19       	751830.41       
 3243            	458739.45       	751830.18       
 3243            	458709.85       	751827.37       
 3243            	458678.50       	751821.49       
 3245            	461019.29       	753744.49       
 3246            	460038.42       	751513.07       
 3247            	457776.84       	752354.92       
 3247            	457761.61       	752384.06       
 3247            	457748.97       	752414.42       
 3247            	457739.02       	752445.77       
 3247            	457731.84       	752477.87       
 3247            	457727.49       	752510.47       
 3247            	457726.00       	752543.33       
 3249            	461140.19       	757550.37       
 3249            	461469.66       	757405.29       
 3249            	461490.14       	757352.56       
 3252            	461476.45       	754962.43       
 3252            	461170.58       	754267.82       
 3254            	461742.46       	758723.10       
 3254            	461705.00       	758638.03       
 3254            	461650.12       	758616.71       
 3254            	461610.13       	758617.59       
 3255            	463110.33       	758114.93       
 3256            	460628.52       	755395.85       
 3256            	460656.66       	755323.43       
 3261            	468712.59       	750306.25       
 3269            	466011.97       	751493.50       
 3269            	465929.36       	751570.38       
 3270            	466188.60       	751462.17       
 3278            	469385.18       	753364.97       
 3278            	469257.27       	753426.27       
 3278            	469139.87       	753468.30       
 3278            	468940.11       	753536.61       
 3280            	468159.11       	750605.39       
 3280            	468058.78       	750742.91       
 3280            	467995.72       	750814.53       
 3281            	469513.98       	751976.20       
 3281            	469513.98       	751876.66       
 3281            	469513.98       	751766.64       
 3281            	469495.64       	751653.99       
 3281            	469451.08       	751507.30       
 3286            	469826.27       	752289.36       
 3286            	469794.82       	752407.24       
 3286            	469737.16       	752553.94       
 3288            	466030.24       	753327.72       
 3289            	467625.96       	750104.00       
 3289            	467436.78       	750207.15       
 3290            	470147.00       	749550.60       
 3290            	470029.47       	749562.06       
 3290            	469871.82       	749605.03       
 3290            	469739.97       	749668.07       
 3290            	469645.38       	749733.96       
 3290            	469513.53       	749851.43       
 3291            	467699.50       	749294.65       
 3291            	467665.10       	749472.29       
 3291            	467584.84       	749647.05       
 3291            	467513.18       	749741.60       
 3299            	469149.70       	752269.59       
 3299            	469181.15       	752185.77       
 3299            	469207.35       	752088.84       
 3303            	467111.11       	750520.96       
 3303            	467065.94       	750490.06       
 3304            	470227.25       	750957.34       
 3304            	470141.26       	750985.99       
 3304            	470063.87       	751026.10       
 3304            	469702.71       	751209.46       
 3306            	467746.36       	752635.01       
 3307            	467111.89       	749251.68       
 3307            	466939.91       	749151.40       
 3309            	468354.39       	752929.25       
 3309            	468228.23       	752901.23       
 3309            	468128.35       	752871.46       
 3310            	466386.70       	748847.71       
 3311            	468273.79       	751943.20       
 3311            	468163.40       	752001.00       
 3311            	468026.72       	752074.56       
 3311            	467998.69       	752093.82       
 3313            	468273.07       	751268.78       
 3314            	469786.44       	753813.33       
 3314            	469616.47       	753911.42       
 3319            	469856.66       	751856.43       
 3319            	469884.49       	751921.33       
 3319            	469952.51       	751949.14       
 3319            	470122.55       	751946.05       
 3320            	467000.66       	752744.91       
 3320            	466692.54       	753295.61       
 3321            	469274.90       	749297.54       
 3323            	467000.58       	752216.57       
 3323            	467035.21       	752340.89       
 3323            	467239.88       	752347.19       
 3324            	468528.87       	750410.56       
 3324            	468319.62       	750731.45       
 3326            	469355.16       	749031.09       
 3326            	469266.30       	749039.69       
 3326            	469211.84       	749074.07       
 3327            	466137.59       	750548.87       
 3327            	465990.85       	750499.55       
 3328            	467689.02       	750390.51       
 3328            	467585.83       	750476.46       
 3329            	465578.95       	750681.96       
 3332            	467252.98       	753023.53       
 3332            	467263.80       	753087.48       
 3332            	467313.02       	753130.77       
 3333            	469275.49       	752513.21       
 3334            	468882.38       	751798.07       
 3334            	468801.13       	751837.36       
 3335            	468333.36       	752621.00       
 3335            	468201.95       	752570.21       
 3337            	467321.14       	749154.27       
 3338            	467899.05       	749861.96       
 3338            	468030.90       	749939.31       
 3338            	468168.48       	749965.10       
 3338            	468406.39       	750010.94       
 3338            	468523.91       	750045.32       
 3339            	469482.00       	750794.03       
 3341            	466649.69       	753825.92       
 3342            	466405.11       	751650.11       
 3342            	466328.19       	751746.92       
 3345            	469194.18       	753088.24       
 3345            	469064.52       	753144.29       
 3346            	467690.99       	751558.38       
 3346            	467575.29       	751648.13       
 3346            	467535.58       	751693.00       
 3346            	467454.42       	751756.86       
 3346            	467380.17       	751782.75       
 3346            	467299.01       	751789.66       
 3347            	468709.41       	751659.23       
 3348            	469825.96       	750049.12       
 3348            	469920.55       	749974.63       
 3348            	470015.14       	749934.52       
 3348            	470175.66       	749897.27       
 3351            	466388.99       	752225.95       
 3355            	468570.51       	751750.92       
 3355            	468565.26       	751729.96       
 3359            	468604.17       	749051.15       
 3359            	468371.99       	749008.17       
 3359            	468263.07       	749002.44       
 3359            	468085.36       	748990.98       
 3360            	469097.81       	753834.35       
 3360            	468870.02       	753897.40       
 3360            	468689.54       	753932.43       
 3360            	468444.23       	753946.44       
 3362            	470277.04       	752957.35       
 3362            	470337.32       	752844.71       
 3363            	468305.33       	752400.32       
 3364            	467774.04       	753913.62       
 3365            	468753.90       	752538.69       
 3365            	468659.28       	752592.98       
 3365            	468547.14       	752626.26       
 3366            	470049.54       	750286.92       
 3366            	470158.46       	750238.21       
 3366            	470293.18       	750221.02       
 3367            	465778.37       	752114.25       
 3367            	465764.13       	752222.46       
 3367            	465721.39       	752268.02       
 3367            	465664.42       	752273.71       
 3367            	465598.90       	752253.78       
 3367            	465567.56       	752193.98       
 3367            	465564.71       	752085.78       
 3367            	465573.26       	751860.83       
 3367            	465627.38       	751766.86       
 3370            	468733.16       	750102.62       
 3371            	466101.97       	752728.24       
 3371            	465872.83       	753040.92       
 3374            	470023.61       	751467.06       
 3377            	465836.36       	749821.82       
 3377            	466022.68       	749861.93       
 3377            	466171.73       	749902.04       
 3377            	466332.24       	749962.21       
 3377            	466547.22       	750056.75       
 3377            	466767.93       	750177.09       
 3378            	466177.21       	750901.21       
 3378            	466080.35       	750832.87       
 3378            	465974.94       	750764.53       
 3379            	468420.72       	749644.21       
 3379            	468604.17       	749687.19       
 3379            	468753.22       	749741.63       
 3379            	468925.20       	749818.98       
 3380            	469435.36       	752371.76       
 3380            	469364.60       	752494.88       
 3381            	469847.39       	751504.15       
 3381            	469825.75       	751565.95       
 3383            	468069.25       	753657.46       
 3383            	468060.49       	753759.04       
 3388            	469386.69       	749426.47       
 3388            	469323.63       	749529.61       
 3389            	469215.22       	751845.22       
 3389            	469204.73       	751737.82       
 3390            	468677.27       	753597.91       
 3390            	468519.57       	753613.67       
 3390            	468356.62       	753611.92       
 3390            	468190.15       	753592.65       
 3391            	469043.02       	752775.13       
 3391            	468909.85       	752824.17       
 3391            	468748.64       	752881.97       
 3391            	468594.45       	752920.50       
 3393            	468798.65       	751049.37       
 3396            	468406.26       	751974.05       
 3399            	466836.72       	749506.67       
 3399            	467020.17       	749615.54       
 3400            	465695.76       	750955.32       
 3400            	465841.05       	751000.88       
 3400            	465926.51       	751049.28       
 3401            	465579.18       	750413.88       
 3403            	467002.97       	748887.82       
 3403            	467126.23       	748968.04       
 3405            	466077.14       	748973.77       
 3405            	465859.29       	748936.52       
 3408            	470339.94       	753887.30       
 3408            	470345.18       	753614.86       
 3408            	470308.49       	753614.86       
 3408            	470245.59       	753596.52       
 3408            	470198.42       	753567.71       
 3408            	470161.72       	753531.03       
 3411            	466947.06       	750490.06       
 3411            	466899.50       	750525.71       
 3411            	466823.42       	750606.51       
 3414            	469095.04       	750289.78       
 3414            	469106.51       	750341.35       
 3414            	469149.50       	750387.19       
 3417            	468687.29       	749440.80       
 3418            	470334.70       	752679.68       
 3418            	470290.14       	752608.95       
 3418            	470232.49       	752564.41       
 3419            	468101.78       	750989.30       
 3419            	468055.92       	751017.95       
 3419            	468004.32       	751026.55       
 3419            	467958.46       	751017.95       
 3419            	467906.87       	750989.30       
 3420            	470195.72       	750570.56       
 3420            	470098.27       	750607.80       
 3420            	469851.76       	750728.13       
 3421            	468598.42       	753273.89       
 3421            	468472.26       	753284.40       
 3421            	468332.08       	753277.40       
 3423            	465569.79       	748999.55       
 3423            	465569.79       	749111.29       
 3423            	465592.72       	749171.46       
 3423            	465799.10       	749191.51       
 3423            	466005.48       	749220.16       
 3429            	468121.84       	750307.42       
 3429            	468018.65       	750459.27       
 3429            	467949.86       	750553.82       
 3429            	467863.87       	750662.69       
 3430            	469635.75       	753603.16       
 3430            	469509.59       	753674.97       
 3432            	467344.07       	749016.74       
 3432            	467699.50       	749025.34       
 3436            	469556.33       	752815.89       
 3437            	469994.00       	752779.22       
 3437            	469894.41       	752928.53       
 3438            	467263.50       	752109.57       
 3438            	467482.33       	752156.78       
 3439            	467523.27       	752411.71       
 3440            	468033.36       	751735.04       
 3440            	467901.12       	751802.70       
 3440            	467812.95       	751864.08       
 3440            	467742.11       	751949.05       
 3441            	466188.60       	751203.05       
 3441            	466103.14       	751177.42       
 3443            	465704.30       	751228.68       
 3443            	465792.62       	751274.24       
 3443            	465898.02       	751356.82       
 3445            	467423.34       	751182.11       
 3447            	467716.89       	751315.01       
 3447            	467613.28       	751370.25       
 3447            	467542.49       	751418.57       
 3447            	467440.61       	751494.52       
 3447            	467369.81       	751525.58       
 3448            	467183.51       	750935.05       
 3448            	467039.22       	750953.97       
 3448            	466861.83       	750953.97       
 3449            	467144.40       	750739.60       
 3449            	467008.87       	750756.24       
 3449            	466930.41       	750756.24       
 3449            	466847.19       	750744.35       
 3451            	466699.78       	750832.29       
 3452            	466671.25       	751086.58       
 3452            	466691.52       	751206.94       
 3454            	467392.84       	750833.39       
 3454            	467399.93       	750868.85       
 3454            	467369.19       	750879.49       
 3455            	467274.84       	751342.63       
 3455            	467283.47       	751418.57       
 3456            	466836.24       	751285.67       
 3456            	467040.00       	751259.78       
 3457            	467603.41       	753120.93       
 3457            	467567.97       	753149.47       
 3457            	467521.71       	753158.32       
 3458            	467914.84       	753158.96       
 3461            	465999.75       	749489.48       
 3461            	465724.57       	749449.36       
 3461            	465584.12       	749437.90       
 3461            	465575.52       	749629.86       
 3462            	466707.74       	749730.14       
 3463            	469641.79       	749286.08       
 3463            	469532.87       	749323.33       
 3464            	469687.65       	749105.59       
 3464            	469658.99       	749059.74       
 3464            	469630.33       	749045.42       
 3465            	470045.95       	748999.58       
 3466            	468661.03       	752361.79       
 3466            	468571.67       	752414.33       
 3466            	468475.29       	752435.35       
 3469            	466506.40       	750442.44       
 3469            	466298.62       	750337.30       
 3469            	466122.01       	750265.91       
 3469            	465893.45       	750199.71       
 3469            	465716.84       	750171.15       
 3470            	462582.01       	749064.63       
 3470            	462573.17       	748965.26       
 3470            	462569.47       	748856.24       
 3471            	463563.85       	748831.99       
 3471            	463563.87       	748841.57       
 3489            	464866.16       	743632.82       
 3489            	464861.72       	743826.98       
 3489            	464986.14       	744383.34       
 3489            	465161.06       	744583.93       
 3493            	473554.09       	754036.32       
 3493            	473554.09       	753891.95       
 3494            	474805.80       	754035.62       
 3494            	474805.80       	753899.98       
 3494            	474508.53       	753899.98       
 3497            	475153.57       	752293.27       
 3498            	475613.20       	751993.95       
 3498            	475613.20       	751699.82       
 3498            	474406.91       	751699.82       
 3499            	474406.91       	751396.79       
 3502            	474777.14       	751394.45       
 3502            	474777.14       	750803.65       
 3504            	473425.06       	753254.50       
 3504            	473340.14       	753455.31       
 3505            	473901.01       	752304.88       
 3505            	473861.69       	752402.53       
 3505            	473695.40       	752728.63       
 3506            	473945.73       	752102.04       
 3506            	473950.23       	751995.64       
 3506            	473941.23       	751860.76       
 3506            	473912.72       	751713.89       
 3507            	473799.19       	751467.47       
 3507            	473720.75       	751355.89       
 3507            	473637.57       	751265.68       
 3507            	473532.99       	751180.22       
 3508            	473326.53       	751063.06       
 3508            	473147.88       	751012.45       
 3508            	472979.90       	750993.81       
 3508            	472801.26       	751007.13       
 3508            	472654.60       	751036.42       
 3509            	472389.48       	751113.34       
 3509            	472264.74       	751141.55       
 3510            	472082.46       	751167.29       
 3510            	471779.13       	751169.37       
 3511            	470584.13       	751168.79       
 3512            	475235.19       	753464.44       
 3512            	475235.19       	753161.42       
 3513            	474852.79       	751993.95       
 3513            	474852.79       	752290.64       
 3513            	474338.11       	752290.64       
 3513            	474224.98       	752281.06       
 3513            	474055.56       	752250.86       
 3514            	474229.79       	751572.17       
 3514            	474114.81       	751574.22       
 3514            	473999.82       	751590.62       
 3515            	473114.63       	753597.28       
 3515            	473114.63       	753748.66       
 3515            	472270.74       	753748.66       
 3516            	471974.61       	753897.29       
 3516            	471974.61       	753753.09       
 3516            	471069.40       	753753.09       
 3517            	471970.24       	753468.04       
 3517            	471985.85       	753368.16       
 3517            	472023.52       	753279.49       
 3517            	472053.70       	753201.14       
 3517            	472035.89       	753176.24       
 3517            	471951.42       	753165.74       
 3517            	471721.29       	753167.23       
 3517            	471654.05       	753161.26       
 3517            	471573.35       	753152.31       
 3517            	471497.14       	753131.41       
 3517            	471407.48       	753100.07       
 3517            	471305.87       	753046.33       
 3518            	471260.23       	752848.53       
 3518            	471199.40       	752825.54       
 3518            	471115.55       	752809.12       
 3519            	470780.33       	752504.16       
 3519            	470800.49       	752528.77       
 3519            	471023.08       	752529.11       
 3519            	471046.08       	752552.08       
 3519            	471020.21       	752606.63       
 3519            	470961.28       	752725.77       
 3520            	471041.85       	751655.31       
 3520            	471189.89       	751659.84       
 3520            	471262.72       	751671.64       
 3520            	471202.55       	751949.49       
 3521            	471287.94       	751376.96       
 3521            	471214.87       	751363.55       
 3521            	470778.34       	751364.75       
 3522            	472200.55       	751286.24       
 3522            	472188.24       	751356.93       
 3523            	472030.89       	752263.68       
 3523            	472249.31       	752269.09       
 3523            	472247.50       	752566.59       
 3524            	472171.07       	752864.89       
 3524            	471748.02       	752868.89       
 3524            	471661.21       	752861.99       
 3524            	471586.24       	752844.26       
 3524            	471475.75       	752798.93       
 3524            	471437.28       	752775.28       
 3525            	473250.87       	753161.53       
 3525            	473330.02       	752991.27       
 3526            	472912.29       	752567.00       
 3526            	472550.00       	752570.05       
 3527            	473600.98       	751648.12       
 3527            	473531.63       	751663.51       
 3527            	473400.64       	751660.95       
 3527            	472912.54       	751664.05       
 3527            	472904.54       	751678.27       
 3528            	473725.18       	752179.81       
 3528            	473741.24       	752074.68       
 3528            	473739.46       	751965.99       
 3528            	473739.46       	751894.71       
 3528            	473707.23       	751751.40       
 3529            	473702.45       	750846.35       
 3529            	473809.39       	750716.47       
 3529            	473991.12       	750581.84       
 3529            	474200.45       	750444.11       
 3529            	474324.59       	750340.27       
 3530            	474569.68       	749897.08       
 3530            	474529.69       	750031.88       
 3532            	473583.95       	749416.80       
 3533            	473437.26       	749713.14       
 3533            	473326.52       	749713.14       
 3533            	473248.46       	749702.27       
 3533            	473174.03       	749667.81       
 3533            	473115.94       	749636.99       
 3533            	472978.09       	749893.74       
 3533            	473058.24       	749949.58       
 3533            	473165.75       	749994.79       
 3533            	473278.91       	750011.74       
 3534            	474380.36       	750137.17       
 3534            	474232.64       	750049.27       
 3534            	474143.06       	750017.88       
 3534            	474023.49       	750013.52       
 3534            	473783.15       	750015.30       
 3535            	473405.70       	750312.64       
 3535            	473193.58       	750313.38       
 3535            	473053.99       	750280.36       
 3535            	472924.19       	750219.21       
 3535            	472837.24       	750171.51       
 3536            	472573.16       	750643.80       
 3536            	472518.76       	750761.17       
 3536            	472501.35       	750841.59       
 3536            	472501.35       	750917.66       
 3539            	471715.12       	749768.45       
 3539            	471655.30       	749887.95       
 3542            	472712.23       	749156.90       
 3542            	472589.22       	749105.29       
 3542            	472463.75       	749095.46       
 3542            	472289.08       	749095.46       
 3543            	472576.10       	749392.93       
 3543            	472468.67       	749373.14       
 3546            	471629.24       	749220.36       
 3546            	471628.07       	749099.46       
 3547            	471058.69       	749364.80       
 3549            	470762.38       	749630.60       
 3549            	471112.78       	749632.88       
 3551            	471385.36       	749901.53       
 3551            	471441.39       	749911.30       
 3551            	471506.31       	749937.95       
 3552            	471371.95       	750175.65       
 3552            	471296.87       	750165.78       
 3552            	470761.27       	750168.64       
 3553            	470761.86       	750708.04       
 3554            	471326.96       	750439.87       
 3555            	471365.21       	750326.93       
 3556            	471496.92       	750475.99       
 3556            	471520.21       	750394.08       
 3557            	471950.29       	750885.31       
 3557            	471893.38       	750949.11       
 3557            	471821.37       	750973.47       
 3558            	472434.39       	749916.92       
 3558            	472457.17       	749938.40       
 3560            	472583.71       	749691.19       
 3560            	472468.71       	749642.46       
 3560            	472381.59       	749632.02       
 3561            	472020.42       	749901.02       
 3561            	472343.76       	749901.02       
 3670            	473015.15       	754934.10       
 3671            	472747.95       	754971.16       
 3671            	472579.85       	755035.53       
 3671            	472375.69       	755163.03       
 3673            	472067.76       	755619.40       
 3673            	472034.91       	755736.84       
 3673            	472015.89       	755911.27       
 3674            	472704.57       	758689.52       
 3674            	472328.96       	758707.97       
 3676            	474216.66       	758715.68       
 3676            	474090.65       	758715.68       
 3676            	473928.04       	758703.50       
 3676            	473663.81       	758689.29       
 3677            	474615.87       	758585.86       
 3677            	474479.07       	758654.18       
 3678            	475093.85       	757810.88       
 3678            	475063.25       	757987.32       
 3678            	475030.63       	758088.15       
 3678            	474931.68       	758287.08       
 3678            	474837.08       	758405.74       
 3680            	474744.51       	756194.18       
 3680            	474756.36       	756506.87       
 3680            	474792.85       	756759.00       
 3680            	474817.77       	756850.91       
 3680            	474894.45       	757072.71       
 3682            	474589.11       	755380.15       
 3682            	474685.93       	755575.41       
 3683            	474433.88       	755187.56       
 3684            	473889.24       	754930.96       
 3684            	474071.30       	754963.97       
 3685            	474319.91       	754852.86       
 3685            	474218.68       	754809.53       
 3685            	474094.32       	754769.09       
 3685            	473926.57       	754740.20       
 3685            	473559.26       	754737.31       
 3688            	474895.45       	755286.18       
 3688            	474773.98       	755213.96       
 3689            	474918.28       	755713.09       
 3689            	474898.90       	755571.45       
 3692            	475324.20       	758052.43       
 3692            	475248.36       	758015.96       
 3692            	475273.64       	757839.21       
 3692            	475263.62       	757587.93       
 3693            	474832.67       	758668.58       
 3693            	474994.59       	758518.54       
 3693            	475142.85       	758308.10       
 3693            	475240.40       	758335.38       
 3693            	475335.99       	758350.96       
 3694            	474895.13       	759468.94       
 3694            	474886.55       	759310.30       
 3694            	474600.08       	759299.29       
 3695            	474423.78       	759440.56       
 3695            	474240.17       	759457.24       
 3695            	474063.71       	759462.00       
 3695            	473822.87       	759435.80       
 3695            	473358.16       	759417.49       
 3697            	473080.18       	759271.14       
 3698            	473066.23       	759427.39       
 3698            	472616.92       	759441.21       
 3698            	472367.51       	759459.38       
 3698            	472107.71       	759436.02       
 3699            	471823.13       	758812.84       
 3699            	471977.60       	758821.57       
 3700            	472855.68       	758869.98       
 3700            	473070.32       	758863.85       
 3701            	475680.02       	758898.84       
 3701            	475523.63       	758911.17       
 3701            	475515.40       	759186.58       
 3701            	475680.02       	759194.80       
 3702            	472015.70       	756530.72       
 3702            	472013.05       	756649.00       
 3702            	471999.27       	756739.00       
 3703            	471733.53       	757486.35       
 3704            	472375.89       	757549.90       
 3705            	474276.25       	757747.87       
 3705            	473957.94       	757754.78       
 3705            	473702.26       	757697.74       
 3705            	473394.37       	757640.08       
 3705            	473064.49       	757716.96       
 3705            	472730.28       	757750.21       
 3706            	474421.56       	757568.16       
 3708            	472633.64       	756024.19       
 3708            	472908.97       	755962.56       
 3708            	473150.52       	755930.77       
 3708            	473442.62       	755917.68       
 3708            	473630.22       	755929.24       
 3708            	473933.94       	755960.41       
 3708            	474154.44       	756008.20       
 3710            	471820.41       	756147.13       
 3713            	470914.76       	755479.60       
 3713            	471071.70       	755488.29       
 3713            	471070.26       	755758.06       
 3714            	471739.91       	754972.04       
 3714            	471667.04       	754926.82       
 3714            	471591.53       	754926.20       
 3714            	471594.73       	754628.93       
 3715            	472067.31       	755335.07       
 3718            	472797.92       	754464.85       
 3718            	472610.77       	754502.34       
 3718            	472442.92       	754561.13       
 3718            	472296.88       	754632.97       
 3718            	472181.35       	754702.64       
 3719            	472888.45       	754744.35       
 3719            	472948.81       	754741.61       
 3719            	473066.78       	754738.87       
 3720            	460406.23       	739305.37       
 3721            	461482.98       	739488.57       
 3721            	461485.02       	739480.84       
 3721            	461497.64       	739382.78       
 3721            	461497.43       	739304.41       
 3721            	461496.02       	739018.05       
 3724            	474843.16       	745216.87       
 3724            	474781.29       	745184.31       
 3724            	474683.89       	745132.68       
 3724            	474642.95       	745113.43       
 3724            	474599.59       	745096.59       
 3724            	474530.95       	745074.33       
 3724            	474459.30       	745060.50       
 3724            	474397.28       	745052.07       
 3724            	474347.31       	745051.47       
 3725            	474827.42       	743742.47       
 3725            	474890.48       	743708.98       
 3725            	474955.94       	743684.26       
 3725            	475023.78       	743667.51       
 3725            	475092.43       	743657.15       
 3725            	475153.90       	743655.55       
 3725            	475707.30       	743656.72       
 3726            	473507.62       	743633.78       
 3726            	473494.22       	743645.68       
 3726            	473485.87       	743707.38       
 3726            	473467.37       	743797.86       
 3726            	473453.74       	743847.48       
 3726            	473431.49       	743946.21       
 3726            	473423.15       	743991.08       
 3726            	473423.79       	744026.32       
 3726            	473425.72       	744044.91       
 3726            	473429.57       	744064.78       
 3726            	473436.71       	744088.75       
 3728            	474711.78       	744007.14       
 3728            	474503.09       	743722.25       
 3728            	474473.85       	743689.56       
 3728            	474439.39       	743663.40       
 3728            	474392.53       	743644.12       
 3728            	474356.00       	743636.55       
 3728            	474321.54       	743635.17       
 3729            	474641.82       	743524.70       
 3729            	474646.54       	743585.36       
 3729            	474665.38       	743649.52       
 3729            	474678.11       	743683.89       
 3729            	474696.96       	743721.08       
 3729            	474714.87       	743749.34       
 3732            	474919.74       	744028.88       
 3732            	474942.13       	744073.61       
 3732            	474960.99       	744136.00       
 3732            	474965.70       	744204.27       
 3732            	474960.40       	744253.31       
 3732            	474940.98       	744315.02       
 3732            	474910.39       	744368.50       
 3732            	474887.45       	744396.71       
 3733            	474655.91       	744640.95       
 3733            	474590.87       	744686.77       
 3733            	474524.64       	744718.46       
 3733            	474423.68       	744746.84       
 3733            	474353.56       	744754.11       
 3733            	474289.39       	744750.80       
 3733            	474211.33       	744734.94       
 3733            	474157.75       	744717.10       
 3734            	473271.53       	744154.08       
 3734            	473236.56       	744168.61       
 3734            	473158.08       	744188.68       
 3734            	473132.22       	744229.40       
 3734            	473222.19       	744598.60       
 3734            	473223.76       	744628.63       
 3734            	473209.12       	744643.37       
 3734            	473138.83       	744642.05       
 3734            	473006.76       	744638.99       
 3734            	472749.60       	744636.79       
 3734            	472469.25       	744638.99       
 3735            	472110.04       	744621.48       
 3735            	472105.79       	744411.52       
 3735            	472140.08       	744375.82       
 3735            	472261.69       	744373.36       
 3735            	472260.97       	743923.01       
 3735            	472155.73       	743920.82       
 3735            	472121.47       	743885.09       
 3736            	473216.38       	743926.10       
 3736            	473150.54       	743922.27       
 3736            	473095.23       	743923.53       
 3736            	473095.67       	743678.44       
 3736            	473070.72       	743654.01       
 3736            	472802.69       	743659.04       
 3736            	472641.10       	743660.10       
 3736            	472362.17       	743656.00       
 3736            	472163.93       	743652.16       
 3752            	474060.71       	744767.13       
 3752            	474037.89       	744805.66       
 3752            	474012.36       	744866.98       
 3752            	473995.95       	744929.43       
 3752            	473990.77       	744981.16       
 3753            	473311.83       	744190.43       
 3753            	473331.24       	744222.03       
 3753            	473359.50       	744260.39       
 3753            	473389.45       	744291.57       
 3753            	473431.62       	744326.59       
 3753            	473468.90       	744350.40       
 3753            	473513.11       	744371.14       
 3753            	473623.80       	744415.99       
 3753            	473718.39       	744458.10       
 3753            	473779.66       	744490.42       
 3753            	473831.71       	744518.09       
 3753            	473897.90       	744558.17       
 3753            	473962.09       	744598.25       
 3753            	474006.72       	744629.31       
 3753            	474075.66       	744673.99       
 3753            	474099.51       	744688.65       
 3754            	473288.91       	744136.43       
 3754            	473277.00       	744090.81       
 3754            	473257.48       	744079.24       
 3754            	473251.49       	744020.61       
 3754            	473252.53       	744003.50       
 3754            	473253.30       	743966.43       
 3755            	473269.78       	743883.07       
 3755            	473310.26       	743717.92       
 3755            	473327.43       	743598.76       
 3755            	473330.29       	743538.80       
 3759            	474072.16       	743506.79       
 3779            	464254.12       	747670.94       
 3779            	464163.27       	747780.70       
 3779            	464322.70       	747913.65       
 3779            	464355.21       	747935.95       
 3779            	464387.24       	747950.50       
 3779            	464417.33       	747959.22       
 3779            	464448.96       	747961.57       
 3780            	465062.66       	748239.40       
 3780            	465057.49       	748183.94       
 3780            	465047.89       	748138.81       
 3780            	465032.08       	748061.52       
 3781            	463717.53       	748265.47       
 3781            	463767.76       	748269.86       
 3781            	463813.58       	748278.01       
 3781            	463863.81       	748293.69       
 3781            	463909.00       	748315.01       
 3781            	463964.88       	748350.13       
 3781            	464049.58       	748410.99       
 3781            	464123.39       	748462.81       
 3781            	464165.29       	748483.73       
 3781            	464210.18       	748503.66       
 3781            	464269.03       	748516.62       
 3781            	464312.92       	748521.60       
 3781            	464342.85       	748522.60       
 3782            	462102.46       	748533.82       
 3782            	462577.45       	748531.30       
 3782            	462989.98       	748528.23       
 3782            	463035.16       	748525.54       
 3782            	463085.07       	748516.78       
 3782            	463133.63       	748503.30       
 3782            	463160.60       	748491.18       
 3782            	463229.58       	748453.36       
 3782            	463304.40       	748396.67       
 3782            	463381.79       	748340.00       
 3782            	463417.97       	748318.10       
 3782            	463465.11       	748295.09       
 3782            	463517.74       	748277.57       
 3782            	463565.98       	748271.00       
 3782            	463614.87       	748267.00       
 3783            	461960.38       	748519.97       
 3785            	462115.97       	748253.58       
 3785            	462101.05       	748268.66       
 3786            	462461.85       	747435.50       
 3786            	462614.47       	747326.94       
 3786            	462674.75       	747410.81       
 3786            	462689.47       	747435.33       
 3786            	462699.99       	747462.66       
 3786            	462707.01       	747493.13       
 3786            	462710.06       	747689.43       
 3786            	462473.14       	747690.68       
 3786            	462458.22       	747705.76       
 3787            	462311.78       	747198.64       
 3788            	463305.86       	747296.29       
 3788            	463293.51       	747251.23       
 3788            	463282.12       	747221.81       
 3788            	463265.02       	747191.93       
 3788            	463243.61       	747158.20       
 3789            	464058.75       	747262.35       
 3789            	463997.26       	747372.79       
 3789            	463964.88       	747419.51       
 3789            	463891.85       	747509.52       
 3789            	463835.76       	747467.74       
 3789            	463792.75       	747445.87       
 3789            	463741.14       	747424.77       
 3789            	463691.09       	747410.71       
 3789            	463644.17       	747404.46       
 3789            	463587.08       	747404.46       
 3789            	463503.40       	747415.40       
 3790            	465040.52       	745795.72       
 3790            	465000.92       	745805.47       
 3790            	464966.08       	745821.30       
 3790            	464935.46       	745842.13       
 3790            	464461.98       	746237.16       
 3791            	465035.95       	745620.04       
 3791            	465057.83       	745649.83       
 3791            	465068.65       	745674.25       
 3791            	465079.06       	745701.87       
 3791            	465083.87       	745734.30       
 3791            	465085.88       	745788.38       
 3792            	465083.58       	745012.48       
 3792            	465040.87       	745025.79       
 3793            	464115.00       	745797.35       
 3793            	464113.08       	745818.48       
 3794            	464346.02       	746131.66       
 3794            	464294.50       	746167.30       
 3794            	464242.07       	746197.39       
 3796            	466167.98       	747852.14       
 3796            	466208.54       	747850.72       
 3796            	466264.32       	747846.82       
 3796            	466348.55       	747850.16       
 3796            	466414.37       	747857.41       
 3796            	466493.02       	747864.65       
 3796            	466535.97       	747869.67       
 3796            	466567.54       	747870.09       
 3797            	466404.63       	748431.16       
 3797            	466323.69       	748431.16       
 3797            	466261.80       	748425.46       
 3797            	466204.84       	748408.94       
 3798            	465876.95       	746502.06       
 3798            	465943.96       	746514.24       
 3798            	465904.62       	746666.98       
 3799            	465696.29       	745929.20       
 3799            	465979.49       	745947.02       
 3799            	465982.61       	746227.76       
 3799            	465701.62       	746210.35       
 3799            	465686.41       	746224.42       
 3801            	466420.88       	744689.99       
 3801            	466405.91       	744705.02       
 3801            	466406.44       	744977.97       
 3801            	466270.24       	744978.56       
 3801            	466230.73       	744975.66       
 3802            	466542.72       	744035.09       
 3802            	466563.96       	744093.42       
 3804            	466266.88       	744118.24       
 3804            	466333.37       	744065.97       
 3805            	465983.40       	748488.09       
 3805            	465972.95       	748545.51       
 3805            	465967.72       	748605.92       
 3807            	466088.72       	747949.12       
 3807            	466086.63       	748043.18       
 3807            	466073.03       	748136.19       
 3808            	466030.50       	746945.14       
 3808            	465998.65       	747070.24       
 3808            	465977.63       	747201.62       
 3808            	465975.46       	747305.71       
 3808            	465975.46       	747336.08       
 3808            	465982.34       	747420.43       
 3808            	465992.71       	747480.22       
 3808            	466030.10       	747625.41       
 3808            	466057.44       	747714.08       
 3808            	466070.58       	747775.89       
 3809            	466156.75       	745765.18       
 3809            	466162.79       	745868.91       
 3809            	466168.82       	745952.13       
 3809            	466174.82       	746047.26       
 3809            	466177.04       	746133.98       
 3809            	466172.59       	746240.70       
 3809            	466164.80       	746327.42       
 3809            	466155.90       	746409.68       
 3809            	466141.43       	746496.40       
 3809            	466126.97       	746558.65       
 3811            	466148.15       	744198.67       
 3811            	466164.64       	744231.21       
 3811            	466184.37       	744281.97       
 3811            	466194.88       	744317.15       
 3811            	466209.73       	744384.44       
 3811            	466213.12       	744410.57       
 3811            	466215.55       	744475.42       
 3811            	466215.06       	744531.56       
 3811            	466215.24       	744717.51       
 3811            	466215.81       	744879.59       
 3811            	466212.73       	744922.12       
 3811            	466209.14       	744957.98       
 3812            	466107.09       	744128.47       
 3812            	466126.60       	744162.55       
 3815            	463759.82       	747969.77       
 3815            	463733.76       	748002.14       
 3815            	463709.96       	748036.95       
 3815            	463687.86       	748077.72       
 3815            	463677.65       	748104.89       
 3815            	463663.20       	748160.09       
 3815            	463659.80       	748176.22       
 3815            	463656.03       	748227.00       
 3815            	463654.74       	748244.76       
 3816            	464197.91       	747408.09       
 3816            	464170.20       	747453.35       
 3816            	464137.21       	747508.28       
 3817            	464259.54       	746379.12       
 3817            	464279.40       	746425.43       
 3817            	464303.24       	746507.46       
 3817            	464315.16       	746553.77       
 3817            	464341.56       	746706.78       
 3817            	464348.88       	746823.85       
 3817            	464342.78       	746948.24       
 3817            	464323.25       	747065.31       
 3817            	464291.45       	747187.85       
 3817            	464266.97       	747255.63       
 3818            	463986.50       	745973.05       
 3818            	464071.97       	746066.37       
 3818            	464117.68       	746123.95       
 3818            	464165.38       	746191.46       
 3819            	465388.25       	744463.93       
 3822            	458394.55       	743846.28       
 3824            	459017.17       	744123.64       
 3824            	459027.05       	744133.76       
 3824            	459020.99       	744647.72       
 3824            	459004.80       	744663.53       
 3825            	458832.63       	744931.52       
 3825            	458743.00       	744930.46       
 3825            	458649.31       	744967.56       
 3828            	457020.41       	745378.78       
 3828            	457623.90       	745380.72       
 3828            	457633.87       	745390.75       
 3829            	456457.88       	744956.86       
 3829            	456457.43       	745096.98       
 3830            	456378.05       	744256.72       
 3830            	456368.01       	744266.69       
 3830            	456367.15       	744536.68       
 3830            	456307.83       	744537.41       
 3830            	456273.68       	744541.31       
 3830            	456232.21       	744549.59       
 3831            	457038.73       	743978.84       
 3833            	456881.01       	743698.33       
 3833            	457565.13       	743700.52       
 3833            	457575.10       	743710.55       
 3834            	456621.43       	742672.85       
 3834            	456491.43       	742672.46       
 3834            	456492.24       	742402.46       
 3835            	456502.27       	742392.49       
 3835            	457338.27       	742395.00       
 3836            	456619.73       	743238.85       
 3836            	456629.70       	743248.88       
 3836            	457332.70       	743249.49       
 3836            	457342.77       	743248.09       
 3836            	457345.72       	743241.03       
 3836            	457348.24       	742405.03       
 3838            	455953.05       	742679.56       
 3838            	456143.24       	742675.81       
 3840            	455953.77       	743229.34       
 3840            	455179.90       	743232.09       
 3842            	456335.16       	743330.58       
 3842            	456315.31       	743274.10       
 3842            	456300.38       	743192.07       
 3842            	456296.11       	743127.09       
 3843            	455837.91       	743623.59       
 3843            	455200.10       	743621.89       
 3845            	455836.45       	744171.75       
 3845            	455824.58       	744183.55       
 3846            	455939.35       	743908.74       
 3846            	455883.91       	743903.70       
 3847            	455948.24       	745375.54       
 3848            	455168.22       	745382.76       
 3849            	455946.75       	745935.53       
 3851            	455898.47       	747915.24       
 3851            	455882.51       	747899.17       
 3852            	455118.43       	747926.11       
 3853            	455896.73       	748434.22       
 3853            	455871.65       	748459.14       
 3854            	456078.44       	748179.96       
 3855            	456493.61       	747904.77       
 3859            	457605.56       	747628.57       
 3859            	457615.53       	747638.61       
 3859            	457614.60       	747908.60       
 3861            	457598.02       	748188.55       
 3878            	456215.47       	747754.02       
 3878            	456136.95       	748147.75       
 3879            	456242.02       	746739.95       
 3879            	456246.95       	746853.34       
 3879            	456240.07       	747119.72       
 3879            	456244.03       	747462.67       
 3879            	456238.05       	747579.84       
 3880            	456186.20       	745789.69       
 3880            	456183.66       	745924.99       
 3880            	456185.54       	746199.39       
 3880            	456195.84       	746329.22       
 3881            	456227.11       	745140.36       
 3881            	456223.69       	745228.02       
 3881            	456209.96       	745444.56       
 3882            	456187.90       	744712.45       
 3882            	456203.11       	744808.94       
 3882            	456213.93       	744905.86       
 3883            	456083.99       	743961.27       
 3883            	456082.77       	743997.03       
 3883            	456081.82       	744023.21       
 3883            	456084.38       	744192.26       
 3883            	456111.96       	744362.75       
 3884            	456314.98       	743578.07       
 3884            	456245.19       	743632.00       
 3884            	456189.57       	743693.00       
 3884            	456130.07       	743792.94       
 3884            	456106.89       	743851.32       
 3884            	456095.63       	743894.15       
 3886            	456601.75       	743492.83       
 3887            	458149.07       	743507.68       
 3890            	458174.64       	746024.18       
 3890            	458258.21       	746044.05       
 3890            	458410.45       	746119.55       
 3891            	458106.43       	745733.74       
 3891            	457940.54       	745732.68       
 3891            	457919.07       	745753.88       
 3891            	457917.41       	746012.54       
 3892            	458512.54       	745488.97       
 3892            	458363.49       	745445.38       
 3893            	459076.44       	745721.67       
 3893            	459216.46       	745664.12       
 3894            	458650.99       	745417.41       
 3894            	458636.45       	745471.12       
 3895            	458625.21       	745597.57       
 3898            	459265.69       	745934.28       
 3898            	459124.29       	745992.41       
 3899            	459685.80       	745665.69       
 3899            	459702.82       	745682.82       
 3899            	459702.01       	745922.21       
 3900            	459263.78       	745394.27       
 3900            	459431.42       	745394.84       
 3901            	459208.89       	741684.35       
 3901            	459190.65       	741716.03       
 3902            	460276.85       	743555.21       
 3902            	460403.75       	743531.53       
 3902            	460514.52       	743501.09       
 3902            	460873.59       	743511.82       
 3904            	461956.29       	745454.59       
 3904            	461987.61       	745440.87       
 3904            	462014.21       	745427.15       
 3904            	462042.96       	745407.01       
 3904            	462188.41       	745304.62       
 3904            	462230.02       	745284.20       
 3904            	462278.36       	745271.95       
 3904            	462317.84       	745269.64       
 3906            	461736.40       	744669.93       
 3906            	461930.17       	744691.79       
 3907            	462599.75       	744607.45       
 3907            	462578.02       	744629.25       
 3907            	462232.15       	744629.77       
 3908            	462600.13       	743967.45       
 3908            	462578.40       	743989.25       
 3908            	462276.71       	743989.71       
 3908            	462243.76       	744022.76       
 3908            	462244.20       	744309.76       
 3909            	461799.78       	743738.24       
 3909            	461862.59       	743729.85       
 3909            	461995.22       	743693.98       
 3909            	462062.19       	743685.03       
 3910            	460873.54       	744028.26       
 3910            	460988.76       	744028.09       
 3910            	461043.51       	744020.03       
 3910            	461093.28       	744005.14       
 3910            	461152.59       	743996.41       
 3910            	461459.42       	743995.94       
 3910            	461552.92       	744013.33       
 3910            	461588.55       	744027.12       
 3910            	461676.25       	744043.43       
 3911            	460541.89       	744743.77       
 3911            	460380.49       	744744.01       
 3911            	460379.86       	744329.41       
 3911            	460390.24       	744319.00       
 3911            	460674.84       	744318.57       
 3912            	458110.83       	742955.27       
 3913            	458167.11       	742955.41       
 3913            	458199.72       	742949.88       
 3914            	458107.12       	743225.26       
 3914            	458117.15       	743215.28       
 3915            	457617.15       	743213.98       
 3918            	457629.64       	742414.01       
 3919            	459915.06       	743550.77       
 3919            	459829.36       	743564.76       
 3919            	458943.18       	743561.22       
 3919            	458804.30       	743589.47       
 3919            	458530.73       	743588.83       
 3920            	460004.90       	743306.37       
 3920            	460003.74       	743404.74       
 3920            	459967.32       	743441.15       
 3921            	460046.31       	742250.66       
 3921            	460005.55       	742290.47       
 3921            	460005.07       	742411.08       
 3921            	460019.36       	742445.98       
 3921            	460018.27       	742719.18       
 3921            	460009.69       	742739.67       
 3921            	460008.53       	743028.75       
 3921            	459999.49       	743037.71       
 3922            	458951.56       	743234.43       
 3922            	459117.71       	743280.91       
 3922            	459504.51       	743282.46       
 3923            	458848.67       	743224.92       
 3923            	458788.86       	743230.03       
 3924            	459066.43       	742357.73       
 3924            	459072.42       	742363.75       
 3924            	459071.72       	742630.11       
 3924            	459064.10       	742637.73       
 3924            	458936.70       	742637.40       
 3925            	458700.31       	741674.27       
 3925            	458700.27       	741691.09       
 3925            	458708.30       	741806.84       
 3925            	458929.05       	741807.37       
 3925            	458938.85       	741817.23       
 3925            	458938.14       	742087.40       
 3928            	458208.15       	741335.52       
 3928            	458223.11       	741350.56       
 3929            	458256.76       	741605.64       
 3929            	458300.01       	741627.34       
 3933            	458055.53       	741056.31       
 3933            	458065.95       	741045.94       
 3933            	459104.93       	741048.66       
 3933            	459141.06       	741041.47       
 3934            	459210.55       	741048.93       
 3938            	459990.55       	741050.70       
 3939            	459989.18       	741574.52       
 3939            	459979.99       	741583.67       
 3940            	459478.45       	741852.36       
 3940            	459700.68       	741852.94       
 3944            	459490.97       	741042.39       
 3948            	461765.47       	744391.87       
 3949            	461457.94       	744926.58       
 3949            	461614.43       	744797.25       
 3950            	460616.00       	744937.79       
 3950            	460832.06       	744958.92       
 3950            	461027.99       	744997.93       
 3951            	459577.54       	745173.47       
 3951            	459809.59       	745003.23       
 3951            	459930.90       	744952.98       
 3951            	460205.47       	744952.83       
 3951            	460337.05       	744945.63       
 3951            	460460.92       	744938.02       
 3952            	458856.34       	745177.10       
 3952            	458999.00       	745207.82       
 3952            	459244.39       	745208.65       
 3953            	458642.18       	745053.70       
 3953            	458738.12       	745122.32       
 3954            	458412.38       	744386.53       
 3954            	458421.79       	744671.49       
 3954            	458442.35       	744771.90       
 3954            	458494.99       	744890.77       
 3955            	458393.77       	743822.81       
 3955            	458394.55       	743846.28       
 3956            	458437.19       	743367.66       
 3956            	458443.01       	743500.68       
 3957            	458295.96       	743052.38       
 3957            	458311.05       	743078.34       
 3957            	458403.24       	743236.63       
 3959            	458201.05       	742685.50       
 3959            	458200.96       	742710.13       
 3959            	458218.06       	742831.21       
 3960            	458274.32       	741758.42       
 3960            	458204.17       	741916.61       
 3961            	458371.50       	741675.01       
 3961            	458511.10       	741621.28       
 3962            	458943.40       	741622.41       
 3962            	459084.94       	741689.12       
 3963            	459177.16       	741795.69       
 3963            	459211.97       	741887.68       
 3963            	459296.88       	741975.37       
 3963            	459424.44       	742027.13       
 3963            	459468.60       	742027.31       
 3964            	459853.55       	742028.85       
 3964            	460026.96       	742136.20       
 3966            	460259.08       	738319.80       
 3966            	460229.34       	738289.96       
 3969            	461306.15       	739889.93       
 3970            	460614.54       	739891.81       
 3970            	460613.74       	739596.81       
 3970            	461096.15       	739595.50       
 3970            	461107.47       	739593.08       
 3970            	461112.96       	739582.52       
 3970            	461167.61       	739376.07       
 3970            	461174.53       	739322.28       
 3971            	461009.55       	740190.73       
 3972            	460345.37       	740492.54       
 3973            	461871.64       	740240.18       
 3973            	461766.13       	740226.60       
 3973            	461665.96       	740200.08       
 3973            	461503.54       	740155.85       
 3974            	462550.99       	740535.92       
 3974            	462573.54       	740501.85       
 3974            	462581.62       	740460.44       
 3975            	461418.11       	740489.62       
 3975            	461519.48       	740502.67       
 3975            	461723.64       	740556.71       
 3978            	461324.44       	740148.98       
 3978            	461339.84       	740029.36       
 3980            	462715.55       	738700.36       
 3980            	462719.93       	738678.18       
 3980            	462719.75       	738489.08       
 3981            	462662.09       	738736.24       
 3981            	462684.25       	738731.77       
 3981            	462703.02       	738719.18       
 3982            	461405.99       	738769.71       
 3982            	461461.28       	738739.79       
 3982            	461523.26       	738729.33       
 3982            	461879.13       	738728.37       
 3982            	462014.89       	738736.63       
 3983            	460257.95       	739017.43       
 3986            	461496.62       	739006.41       
 3986            	461439.53       	738840.59       
 3987            	461296.58       	738656.58       
 3988            	461383.66       	738449.71       
 3988            	461321.67       	738460.17       
 3988            	461267.58       	738488.08       
 3989            	462114.28       	738447.73       
 4160            	457482.63       	743497.83       
 4160            	457322.14       	743494.24       
 4166            	464191.53       	743737.71       
 4166            	464136.23       	743700.87       
 4166            	464080.92       	743688.59       
 4166            	464021.52       	743680.40       
 4167            	463528.35       	744617.97       
 4167            	463575.41       	744606.21       
 4167            	463605.29       	744605.84       
 4167            	463927.06       	744641.13       
 4167            	463982.36       	744659.55       
 4167            	464013.09       	744686.16       
 4167            	464146.23       	744845.83       
 4168            	463102.82       	745528.99       
 4168            	463170.29       	745516.15       
 4168            	463231.33       	745496.88       
 4168            	463305.23       	745464.78       
 4168            	463366.27       	745426.25       
 4168            	463693.99       	745175.81       
 4168            	463620.09       	745066.64       
 4168            	463604.03       	745037.74       
 4168            	463578.32       	744983.16       
 4168            	463562.26       	744938.21       
 4168            	463546.20       	744886.84       
 4169            	462893.98       	744967.11       
 4170            	462215.35       	744956.10       
 4170            	462295.10       	744949.68       
 4170            	462598.93       	744949.22       
 4171            	462599.38       	745247.45       
 4174            	463009.70       	744959.81       
 4174            	463067.53       	744943.75       
 4174            	463109.30       	744914.85       
 4175            	463241.61       	744752.46       
 4175            	463233.89       	744719.67       
 4175            	463233.89       	744534.53       
 4175            	462894.24       	744534.53       
 4175            	462894.24       	744254.89       
 4175            	463129.68       	744254.89       
 4176            	463127.80       	743974.58       
 4176            	462892.36       	743974.58       
 4176            	462892.36       	743693.00       
 4176            	463204.99       	743693.00       
 4181            	468100.51       	748168.24       
 4181            	468095.27       	748290.47       
 4183            	468220.06       	747693.42       
 4183            	468189.73       	747756.31       
 4183            	468162.44       	747826.02       
 4184            	468326.03       	747504.76       
 4185            	468679.54       	747468.84       
 4185            	468582.60       	747433.43       
 4185            	468502.34       	747395.41       
 4186            	469157.49       	747520.98       
 4186            	469049.81       	747525.03       
 4186            	468961.50       	747522.74       
 4186            	468876.98       	747514.64       
 4187            	469493.71       	747434.56       
 4187            	469396.43       	747472.14       
 4187            	469308.96       	747496.65       
 4189            	470132.84       	747343.62       
 4189            	469771.06       	747512.05       
 4191            	469810.42       	748265.06       
 4191            	469860.56       	748394.88       
 4191            	469669.77       	748463.10       
 4191            	469591.99       	748484.30       
 4191            	469478.86       	748510.21       
 4191            	469431.72       	748517.27       
 4191            	469397.15       	748517.27       
 4191            	469357.87       	748514.92       
 4191            	469307.59       	748500.00       
 4192            	469223.24       	747629.32       
 4192            	469231.07       	747763.85       
 4192            	469235.25       	747875.60       
 4192            	469236.55       	747987.14       
 4192            	469233.07       	748112.35       
 4192            	469231.13       	748241.81       
 4192            	469227.05       	748296.83       
 4192            	469217.54       	748354.57       
 4193            	468910.30       	748309.93       
 4193            	468873.31       	748295.16       
 4193            	468838.70       	748283.30       
 4193            	468799.14       	748270.46       
 4194            	468468.44       	748195.33       
 4194            	468402.19       	748183.47       
 4194            	468348.79       	748177.54       
 4194            	468290.45       	748172.60       
 4194            	468292.43       	748128.13       
 4194            	468300.34       	748045.12       
 4194            	468310.23       	747989.78       
 4196            	467170.77       	748176.63       
 4196            	467019.68       	748174.56       
 4196            	467019.83       	748397.39       
 4196            	467021.05       	748419.21       
 4196            	467024.93       	748435.11       
 4196            	467035.79       	748450.01       
 4196            	467048.42       	748460.87       
 4196            	467061.81       	748467.18       
 4196            	467081.45       	748469.15       
 4196            	467652.75       	748485.06       
 4196            	467705.06       	748485.06       
 4196            	467746.58       	748480.08       
 4196            	467788.10       	748465.97       
 4196            	467823.81       	748443.56       
 4196            	467853.71       	748418.67       
 4196            	467878.07       	748385.76       
 4196            	467894.68       	748351.73       
 4196            	467902.99       	748315.22       
 4196            	467907.14       	748272.06       
 4196            	467913.52       	748054.33       
 4198            	467708.11       	747702.67       
 4198            	467650.94       	747650.68       
 4198            	467610.58       	747621.72       
 4198            	467576.43       	747606.21       
 4198            	467532.96       	747602.07       
 4198            	467017.60       	747588.62       
 4198            	467021.74       	747880.27       
 4198            	467176.98       	747886.02       
 4199            	468080.86       	747560.08       
 4199            	468032.05       	747641.13       
 4199            	467950.99       	747562.17       
 4200            	467155.41       	746733.60       
 4200            	467091.27       	746734.94       
 4200            	467001.73       	746736.28       
 4200            	467007.10       	747302.14       
 4200            	467508.23       	747319.50       
 4200            	467591.55       	747326.08       
 4200            	467662.38       	747342.11       
 4200            	467737.22       	747371.49       
 4200            	467797.35       	747410.21       
 4201            	467854.48       	746948.20       
 4201            	467887.00       	747014.51       
 4201            	467922.17       	747082.82       
 4201            	467956.35       	747133.60       
 4201            	467996.17       	747191.29       
 4201            	468029.35       	747235.06       
 4201            	468062.53       	747276.84       
 4201            	468089.07       	747307.34       
 4201            	468116.94       	747335.86       
 4201            	468152.50       	747373.24       
 4201            	468178.38       	747399.10       
 4201            	468147.19       	747442.20       
 4202            	467829.27       	746883.21       
 4202            	467805.33       	746822.60       
 4202            	467787.41       	746760.93       
 4202            	467776.13       	746701.25       
 4202            	467762.86       	746629.63       
 4202            	467635.45       	746658.80       
 4202            	467517.68       	746688.59       
 4202            	467436.72       	746701.86       
 4202            	467346.47       	746713.79       
 4202            	467272.81       	746720.42       
 4204            	468060.06       	746941.42       
 4204            	468115.63       	747037.95       
 4204            	468177.82       	747119.93       
 4204            	468254.56       	747203.23       
 4204            	468340.57       	747282.57       
 4206            	468130.49       	746406.39       
 4206            	468130.49       	746487.13       
 4206            	468132.13       	746524.09       
 4206            	468140.37       	746578.47       
 4206            	468153.56       	746642.74       
 4206            	468168.40       	746702.06       
 4209            	468082.67       	745670.69       
 4211            	467798.33       	745515.50       
 4211            	467744.68       	745515.50       
 4211            	467694.74       	745517.35       
 4211            	467622.59       	745522.89       
 4211            	467546.75       	745533.99       
 4211            	467459.80       	745550.62       
 4211            	467383.96       	745569.11       
 4211            	467291.46       	745593.14       
 4211            	467235.96       	745598.69       
 4211            	467149.02       	745609.78       
 4211            	466991.78       	745620.87       
 4212            	466999.03       	746469.94       
 4212            	467032.33       	746468.09       
 4212            	467128.52       	746462.54       
 4212            	467254.31       	746453.30       
 4212            	467361.61       	746436.66       
 4212            	467509.60       	746410.78       
 4212            	467742.68       	746340.53       
 4216            	467930.25       	746366.66       
 4216            	467933.13       	746460.25       
 4216            	467941.82       	746574.65       
 4216            	467966.31       	746708.56       
 4216            	467987.92       	746774.80       
 4217            	467965.45       	745973.70       
 4222            	467973.75       	745278.17       
 4222            	467985.97       	745391.75       
 4222            	467989.63       	745513.87       
 4224            	466990.18       	745337.87       
 4224            	467091.56       	745333.56       
 4224            	467176.77       	745323.86       
 4224            	467256.58       	745310.92       
 4224            	467377.37       	745280.74       
 4224            	467526.21       	745249.49       
 4224            	467609.26       	745239.79       
 4224            	467680.44       	745240.86       
 4224            	467778.36       	745243.88       
 4226            	467744.73       	744411.81       
 4226            	467555.12       	744412.92       
 4226            	467443.70       	744423.69       
 4226            	467345.46       	744436.86       
 4226            	467254.41       	744454.82       
 4226            	467119.03       	744490.74       
 4226            	467063.92       	744500.32       
 4226            	466989.64       	744512.29       
 4227            	467724.36       	744629.71       
 4227            	467722.00       	744722.31       
 4227            	467727.99       	744842.03       
 4227            	467741.17       	744958.16       
 4229            	467910.61       	744722.93       
 4229            	467919.19       	744851.27       
 4229            	467935.05       	744991.81       
 4230            	467998.25       	744176.07       
 4230            	467972.86       	744253.57       
 4230            	467942.72       	744359.03       
 4230            	467925.97       	744451.09       
 4232            	468304.35       	743700.98       
 4232            	468223.50       	743795.24       
 4232            	468156.13       	743879.15       
 4232            	468101.97       	743963.56       
 4232            	468056.36       	744043.32       
 4234            	468991.57       	743317.28       
 4234            	468891.41       	743346.04       
 4234            	468762.45       	743389.77       
 4234            	468641.56       	743447.30       
 4234            	468550.60       	743502.53       
 4237            	470806.62       	743247.68       
 4237            	470815.29       	743114.84       
 4237            	470814.16       	742927.71       
 4241            	471720.69       	743513.81       
 4241            	471459.28       	743513.07       
 4243            	470623.04       	744871.60       
 4243            	470611.00       	745010.04       
 4243            	470601.96       	745184.59       
 4244            	470671.23       	748796.50       
 4245            	470607.99       	745521.64       
 4245            	470610.83       	745778.29       
 4245            	470622.87       	745943.81       
 4245            	470637.93       	746175.53       
 4245            	470653.90       	746311.80       
 4245            	470671.84       	746544.93       
 4245            	470676.42       	746743.00       
 4245            	470679.91       	747068.77       
 4246            	470471.05       	747078.55       
 4246            	470406.80       	747081.12       
 4246            	470343.20       	747086.26       
 4246            	470272.96       	747097.93       
 4246            	470184.95       	747121.04       
 4248            	468659.66       	747243.25       
 4248            	468798.31       	747296.42       
 4249            	469490.60       	747218.32       
 4249            	469666.09       	747126.15       
 4249            	469626.38       	747039.10       
 4249            	469602.05       	746980.22       
 4249            	469587.95       	746927.73       
 4249            	469580.34       	746866.67       
 4249            	469581.62       	746759.14       
 4249            	469586.74       	746285.48       
 4250            	469058.31       	746277.28       
 4250            	469042.94       	746338.72       
 4250            	468969.93       	746583.23       
 4250            	468949.56       	746645.33       
 4250            	468932.91       	746737.50       
 4250            	468917.54       	746818.15       
 4250            	468903.45       	746871.91       
 4251            	470425.18       	745332.27       
 4251            	470375.98       	745328.82       
 4251            	470344.90       	745322.78       
 4251            	470312.10       	745314.15       
 4251            	470249.09       	745290.00       
 4251            	470038.46       	745195.11       
 4251            	470004.80       	745180.44       
 4251            	469964.23       	745169.23       
 4251            	469923.66       	745163.19       
 4252            	469703.57       	745874.88       
 4252            	469150.83       	745864.02       
 4252            	469152.04       	745563.71       
 4252            	469106.72       	745554.75       
 4252            	469075.34       	745539.07       
 4252            	469045.17       	745517.36       
 4252            	469011.37       	745479.97       
 4252            	468988.44       	745432.94       
 4252            	468980.00       	745383.49       
 4254            	468980.33       	745168.44       
 4254            	468979.14       	745127.06       
 4254            	468975.59       	745089.22       
 4254            	468969.68       	745028.92       
 4254            	468969.68       	744987.54       
 4254            	468970.86       	744953.25       
 4254            	468971.28       	744890.19       
 4254            	468972.21       	744835.32       
 4254            	468975.93       	744787.88       
 4254            	468990.82       	744703.24       
 4254            	469006.64       	744639.07       
 4255            	469135.09       	744150.70       
 4255            	469149.14       	744122.61       
 4255            	469169.06       	744094.51       
 4255            	469201.86       	744061.73       
 4255            	469246.37       	744034.81       
 4255            	469265.12       	744024.27       
 4256            	469719.51       	744363.37       
 4257            	470392.39       	744262.58       
 4257            	470258.26       	744258.61       
 4257            	470200.63       	744256.63       
 4257            	470144.00       	744246.70       
 4257            	470089.35       	744230.81       
 4257            	470044.16       	744210.59       
 4257            	470001.44       	744185.77       
 4257            	469965.67       	744159.95       
 4257            	469922.95       	744132.15       
 4257            	469888.17       	744117.26       
 4257            	469842.47       	744107.33       
 4257            	469590.10       	744079.52       
 4257            	469553.34       	744077.54       
 4257            	469492.73       	744067.61       
 4257            	469418.21       	744045.76       
 4257            	469361.58       	744026.90       
 4258            	470363.52       	743619.86       
 4258            	470534.69       	743638.08       
 4259            	469271.75       	743889.69       
 4259            	469263.08       	743829.06       
 4259            	469249.46       	743788.23       
 4259            	469115.74       	743483.83       
 4259            	469079.83       	743398.45       
 4261            	469542.86       	743290.06       
 4261            	469420.56       	743278.08       
 4261            	469291.06       	743278.88       
 4261            	469193.54       	743286.07       
 4262            	468577.52       	743721.00       
 4262            	468743.71       	743612.01       
 4262            	468871.81       	743845.56       
 4262            	468889.12       	743897.46       
 4262            	468906.43       	743989.15       
 4262            	468901.24       	744077.38       
 4262            	468882.20       	744165.61       
 4262            	468859.35       	744215.30       
 4262            	468805.68       	744277.58       
 4262            	468764.14       	744332.94       
 4262            	468727.78       	744396.95       
 4263            	468703.55       	744460.96       
 4263            	468681.04       	744531.89       
 4263            	468667.19       	744601.09       
 4263            	468662.00       	744696.24       
 4263            	468686.24       	744969.58       
 4265            	471069.10       	743673.43       
 4265            	470985.09       	743658.31       
 4265            	470916.20       	744221.70       
 4265            	471010.30       	744230.10       
 4265            	471116.16       	744236.82       
 4265            	471201.85       	744241.85       
 4265            	471289.39       	744244.84       
 4265            	471385.63       	744246.39       
 4265            	471531.20       	744245.21       
 4266            	471865.58       	743679.32       
 4266            	471868.94       	744243.53       
 4268            	471875.80       	744524.41       
 4268            	471873.33       	744862.64       
 4268            	471873.33       	744930.30       
 4268            	471866.01       	745001.62       
 4268            	471839.51       	745072.48       
 4268            	471797.22       	745148.00       
 4268            	471754.04       	745132.72       
 4268            	471681.17       	745115.64       
 4268            	471633.49       	745104.85       
 4268            	471582.21       	745096.76       
 4268            	471523.74       	745090.46       
 4268            	471440.07       	745085.97       
 4268            	471369.90       	745086.87       
 4268            	471309.13       	745088.89       
 4268            	471248.85       	745093.39       
 4268            	471193.98       	745101.48       
 4268            	471122.01       	745114.96       
 4268            	471071.63       	745120.36       
 4270            	471389.82       	744523.87       
 4270            	471319.24       	744525.11       
 4270            	471262.41       	744526.99       
 4270            	471181.84       	744535.73       
 4270            	470992.96       	744563.13       
 4270            	470958.89       	744568.57       
 4270            	470918.64       	744570.62       
 4270            	470874.92       	744569.37       
 4270            	470827.00       	745143.70       
 4270            	470902.53       	745141.66       
 4272            	471766.86       	745342.89       
 4272            	471674.18       	745314.24       
 4272            	471588.83       	745295.58       
 4272            	471520.83       	745286.92       
 4272            	471435.48       	745282.25       
 4272            	471387.04       	745281.41       
 4272            	471333.03       	745282.75       
 4272            	471279.69       	745289.41       
 4272            	471208.35       	745303.40       
 4272            	471131.01       	745316.73       
 4273            	473073.10       	745844.62       
 4273            	473050.07       	745844.62       
 4273            	473027.03       	745846.26       
 4273            	472999.06       	745851.20       
 4273            	472932.42       	745870.11       
 4273            	472795.03       	745912.04       
 4273            	472733.33       	745925.19       
 4273            	472644.89       	745940.23       
 4273            	472566.73       	745950.10       
 4273            	472486.93       	745956.67       
 4273            	472432.63       	745959.96       
 4273            	472324.03       	745962.43       
 4273            	472231.07       	745959.96       
 4273            	472150.44       	745950.10       
 4273            	472103.55       	745936.12       
 4273            	472044.32       	745911.45       
 4273            	471994.92       	745880.69       
 4273            	471948.45       	745842.96       
 4274            	471869.31       	745737.75       
 4274            	471838.81       	745663.01       
 4274            	471825.02       	745586.10       
 4274            	471823.51       	745518.86       
 4274            	471831.49       	745460.81       
 4276            	471131.57       	745493.12       
 4276            	471287.71       	745469.91       
 4276            	471379.33       	745462.17       
 4276            	471468.37       	745462.17       
 4276            	471547.09       	745476.36       
 4276            	471592.26       	745502.15       
 4276            	471627.10       	745542.12       
 4276            	471645.16       	745596.29       
 4276            	471661.33       	745698.84       
 4276            	471678.11       	745759.45       
 4276            	471692.30       	745803.30       
 4276            	471718.11       	745853.59       
 4278            	471795.57       	745984.13       
 4278            	471805.31       	746024.71       
 4278            	471808.56       	746073.40       
 4278            	471810.19       	746301.30       
 4279            	470825.47       	745518.09       
 4279            	470825.41       	745799.57       
 4279            	470849.77       	746086.86       
 4279            	470876.28       	746346.75       
 4279            	470936.37       	746348.37       
 4279            	471028.95       	746346.75       
 4279            	471137.77       	746338.63       
 4279            	471233.60       	746330.52       
 4279            	471318.06       	746322.40       
 4279            	471404.14       	746311.04       
 4279            	471469.11       	746306.17       
 4282            	471531.51       	746580.80       
 4282            	471447.77       	746590.73       
 4282            	471315.78       	746614.84       
 4282            	471172.44       	746634.69       
 4282            	471036.19       	746643.20       
 4282            	470908.46       	746647.46       
 4283            	471808.56       	746584.85       
 4283            	471804.40       	747263.51       
 4284            	470934.40       	747260.67       
 4285            	473032.64       	745207.52       
 4285            	473181.40       	745208.46       
 4285            	473181.40       	744929.02       
 4285            	472966.74       	744928.08       
 4285            	472830.62       	744931.89       
 4285            	472706.34       	744946.00       
 4285            	472598.07       	744965.76       
 4285            	472501.10       	744989.28       
 4285            	472431.42       	745008.10       
 4285            	472277.02       	745064.55       
 4285            	472084.44       	745143.04       
 4285            	472022.30       	745175.97       
 4285            	471983.70       	745207.02       
 4285            	471942.27       	745249.36       
 4285            	471916.85       	745280.41       
 4285            	471891.43       	745317.11       
 4286            	473034.28       	745561.36       
 4286            	473181.30       	745568.59       
 4309            	471937.45       	758567.28       
 4310            	471608.07       	758609.03       
 4310            	471604.43       	759376.03       
 4311            	471624.38       	757818.43       
 4311            	471611.70       	757923.98       
 4311            	471618.04       	758056.96       
 4311            	471646.81       	758195.59       
 4311            	471687.63       	758285.29       
 4312            	471770.76       	758421.00       
 4313            	471565.46       	758566.14       
 4313            	470895.96       	758566.88       
 4314            	470588.93       	757702.38       
 4314            	470547.02       	757925.71       
 4314            	470469.99       	758169.17       
 4315            	470574.93       	756223.72       
 4315            	470533.02       	756003.88       
 4315            	470456.17       	755843.37       
 4316            	471522.87       	757588.86       
 4316            	471461.67       	757569.14       
 4316            	471412.32       	757557.30       
 4316            	471357.05       	757551.38       
 4316            	471293.88       	757551.38       
 4316            	471236.63       	757563.22       
 4316            	471118.18       	757598.73       
 4316            	471023.43       	757630.29       
 4316            	470964.20       	757648.05       
 4316            	470904.98       	757653.97       
 4316            	470786.54       	757659.88       
 4317            	470663.73       	739146.74       
 4319            	466889.77       	743033.85       
 4320            	470208.59       	739727.03       
 4320            	470107.30       	739715.78       
 4320            	469949.73       	739715.78       
 4320            	469747.16       	739730.78       
 4321            	469510.80       	739545.52       
 4321            	469476.05       	739455.22       
 4321            	469429.13       	739385.75       
 4321            	469377.00       	739335.39       
 4321            	469314.44       	739293.71       
 4321            	469262.31       	739264.19       
 4321            	469314.21       	739160.75       
 4321            	469362.86       	738938.46       
 4321            	469468.86       	738954.09       
 4321            	469545.32       	738962.78       
 4321            	469687.82       	738962.78       
 4321            	469675.65       	738493.89       
 4321            	469526.21       	738490.42       
 4321            	469416.73       	738495.63       
 4321            	469249.91       	738525.15       
 4321            	469093.51       	738589.41       
 4321            	468914.53       	738705.76       
 4321            	468963.18       	738776.96       
 4321            	469020.53       	738834.27       
 4321            	469083.09       	738860.32       
 4321            	469043.12       	739030.50       
 4321            	469020.53       	739172.91       
 4321            	468919.74       	739172.91       
 4322            	468834.59       	739181.59       
 4322            	468765.08       	739197.22       
 4322            	468681.67       	739221.53       
 4322            	468770.73       	739507.14       
 4322            	468684.53       	739534.92       
 4322            	468598.34       	739551.60       
 4322            	468528.83       	739548.82       
 4322            	468434.30       	739532.15       
 4322            	468362.01       	739501.58       
 4322            	468156.26       	739882.24       
 4322            	468125.68       	740012.84       
 4322            	468102.90       	740172.52       
 4322            	468083.44       	740264.21       
 4322            	467963.89       	740425.37       
 4322            	468100.12       	740528.18       
 4322            	468208.56       	740597.64       
 4322            	468291.97       	740636.54       
 4323            	467100.52       	742618.88       
 4324            	468193.09       	741179.18       
 4324            	467570.44       	740718.15       
 4324            	467319.10       	740995.58       
 4324            	467225.31       	741134.30       
 4324            	467157.50       	741281.53       
 4324            	467112.48       	741442.74       
 4324            	467101.23       	741573.96       
 4324            	467101.23       	741701.42       
 4325            	468395.77       	740661.92       
 4325            	468399.52       	740916.85       
 4325            	468388.26       	740958.09       
 4326            	467597.87       	741774.56       
 4326            	467746.30       	741877.38       
 4326            	467813.77       	741936.38       
 4326            	467876.18       	742007.17       
 4326            	467918.35       	742059.43       
 4326            	467473.06       	742391.49       
 4326            	467402.21       	742319.01       
 4326            	467305.79       	742259.45       
 4326            	467218.08       	742227.42       
 4327            	468064.87       	741365.19       
 4327            	468375.77       	741736.30       
 4327            	468168.50       	741908.90       
 4327            	467856.13       	741530.96       
 4327            	467756.62       	741601.75       
 4327            	467663.85       	741686.03       
 4328            	468700.50       	740484.33       
 4328            	468651.73       	740548.06       
 4328            	468587.95       	740596.80       
 4328            	468539.18       	740626.79       
 4328            	468475.41       	740653.03       
 4329            	469548.33       	739749.52       
 4329            	469357.00       	739805.76       
 4329            	469165.68       	739906.98       
 4329            	469038.13       	740011.95       
 4329            	468944.34       	740105.68       
 4329            	468756.77       	740390.60       
 4330            	469581.63       	739930.19       
 4330            	469743.93       	740481.63       
 4330            	469778.14       	740566.20       
 4330            	469828.56       	740645.37       
 4330            	469868.17       	740701.16       
 4330            	469619.69       	740870.30       
 4331            	469560.27       	740904.49       
 4331            	469422.97       	740959.26       
 4331            	469158.29       	741141.00       
 4331            	468699.14       	740844.10       
 4331            	468909.81       	740505.81       
 4403            	465095.44       	754674.88       
 4403            	465224.68       	754667.90       
 4430            	460256.03       	742136.64       
 4434            	461095.28       	738402.79       
 4439            	464186.49       	750102.38       
 4439            	464213.02       	750148.85       
 4439            	464237.09       	750196.65       
 4439            	464258.62       	750245.64       
 4440            	464057.21       	749932.24       
 4440            	464092.83       	749972.17       
 4440            	464126.31       	750013.92       
 4440            	464157.56       	750057.36       
 4445            	466093.42       	750069.04       
 4478            	466435.58       	754326.40       
 4486            	465387.60       	743257.74       
 4487            	466605.75       	743264.52       
 4501            	473990.38       	745339.23       
 4501            	474082.56       	745339.35       
 4504            	474384.87       	745412.22       
 4505            	474949.32       	745786.22       
 4507            	475726.81       	743926.76       
 4508            	474959.02       	743987.99       
 4508            	474995.79       	743966.63       
 4508            	475032.58       	743951.97       
 4508            	475085.15       	743935.99       
 4508            	475131.77       	743928.23       
 4508            	475161.81       	743925.97       
 22              	461957.30       	759541.56       
 22              	463283.97       	758872.46       
 22              	463007.10       	758249.50       
 22              	462361.07       	758537.90       

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	453297.44       	737020.52       	493320.26       	760544.17       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
