[TITLE]


[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 1               	11.1000     	10.900000   	                	;
 2               	11.7000     	1.600000    	                	;
 3               	10.4000     	13.500000   	                	;
 4               	11.0000     	5.100000    	                	;
 5               	12.9000     	0.000000    	                	;
 6               	10.4000     	4.900000    	                	;
 7               	11.8000     	11.900000   	                	;
 8               	11.8000     	15.600000   	                	;
 9               	12.2000     	19.799999   	                	;
 10              	11.4000     	10.300000   	                	;
 11              	10.5000     	2.400000    	                	;
 12              	10.5000     	0.800000    	                	;
 14              	10.1000     	4.400000    	                	;
 15              	12.7000     	0.900000    	                	;
 16              	10.1000     	18.900000   	                	;
 17              	11.1000     	10.200000   	                	;
 18              	12.5000     	19.500000   	                	;
 19              	10.2000     	8.500000    	                	;
 20              	12.7000     	9.300000    	                	;
 21              	10.6000     	14.300000   	                	;
 22              	12.1000     	12.300000   	                	;
 23              	12.4000     	18.700001   	                	;
 24              	10.2000     	11.400000   	                	;
 25              	10.3000     	10.300000   	                	;
 26              	12.2000     	4.800000    	                	;
 27              	12.2000     	0.000000    	                	;
 28              	12.1000     	5.800000    	                	;
 29              	12.6000     	1.800000    	                	;
 30              	10.8000     	18.000000   	                	;
 31              	10.5000     	19.600000   	                	;
 32              	11.7000     	19.799999   	                	;
 34              	10.6000     	8.100000    	                	;
 35              	11.1000     	18.900000   	                	;
 36              	11.8000     	19.799999   	                	;
 37              	10.9000     	0.900000    	                	;
 38              	12.2000     	15.700000   	                	;
 39              	11.7000     	7.200000    	                	;
 40              	11.9000     	2.200000    	                	;
 41              	12.5000     	13.800000   	                	;
 42              	12.4000     	9.200000    	                	;
 43              	12.3000     	3.800000    	                	;
 44              	12.1000     	17.900000   	                	;
 45              	10.2000     	19.000000   	                	;
 46              	10.3000     	5.700000    	                	;
 47              	10.3000     	15.800000   	                	;
 48              	11.4000     	19.100000   	                	;
 49              	12.1000     	1.500000    	                	;
 50              	10.1000     	8.800000    	                	;
 51              	12.3000     	15.600000   	                	;
 52              	12.8000     	11.100000   	                	;
 54              	11.7000     	0.200000    	                	;
 55              	11.4000     	3.400000    	                	;
 56              	12.2000     	7.200000    	                	;
 57              	12.7000     	5.500000    	                	;
 58              	12.7000     	12.800000   	                	;
 59              	11.9000     	4.600000    	                	;
 60              	12.3000     	16.200001   	                	;
 65              	12.1000     	8.600000    	                	;
 66              	11.9000     	7.500000    	                	;
 67              	12.8000     	3.300000    	                	;
 68              	11.6000     	6.900000    	                	;
 71              	10.5000     	14.200000   	                	;
 72              	12.0000     	4.400000    	                	;
 73              	11.2000     	1.600000    	                	;
 74              	11.8000     	8.100000    	                	;
 76              	11.6000     	19.799999   	                	;
 77              	11.0000     	12.200000   	                	;
 85              	10.2000     	5.100000    	                	;
 89              	10.4000     	2.100000    	                	;
 110             	12.8000     	9.900000    	                	;
 112             	11.5000     	7.600000    	                	;
 64              	12.0000     	9.200000    	                	;
 123             	10.9000     	18.900000   	                	;
 135             	11.0000     	7.500000    	                	;
 136             	12.0000     	11.200000   	                	;
 137             	10.6000     	0.000000    	                	;
 138             	12.1000     	11.000000   	                	;
 139             	10.3000     	0.300000    	                	;
 140             	10.8000     	6.900000    	                	;
 141             	10.9000     	6.100000    	                	;
 142             	12.3000     	8.800000    	                	;
 143             	12.4000     	0.100000    	                	;
 144             	10.4000     	18.900000   	                	;
 145             	10.6000     	5.500000    	                	;
 146             	12.0000     	2.300000    	                	;
 147             	11.6000     	0.200000    	                	;
 148             	12.6000     	18.500000   	                	;
 149             	11.1000     	18.200001   	                	;
 150             	12.8000     	8.500000    	                	;
 151             	12.4000     	8.800000    	                	;
 152             	10.9000     	2.600000    	                	;
 153             	12.6000     	1.700000    	                	;
 154             	11.3000     	15.700000   	                	;
 155             	11.7000     	3.200000    	                	;
 156             	12.8000     	13.200000   	                	;
 157             	10.8000     	16.900000   	                	;
 158             	11.2000     	15.400000   	                	;
 159             	10.9000     	12.100000   	                	;
 160             	11.1000     	18.900000   	                	;
 161             	10.3000     	17.600000   	                	;
 162             	10.5000     	12.900000   	                	;
 163             	11.9000     	16.799999   	                	;
 164             	11.8000     	9.200000    	                	;
 165             	12.4000     	2.500000    	                	;
 166             	10.0000     	15.500000   	                	;
 167             	12.7000     	3.400000    	                	;
 168             	12.6000     	14.900000   	                	;
 169             	12.3000     	4.100000    	                	;
 170             	10.6000     	11.200000   	                	;
 171             	11.1000     	14.500000   	                	;
 172             	10.5000     	6.000000    	                	;
 173             	11.4000     	11.800000   	                	;
 174             	12.2000     	15.300000   	                	;
 175             	10.0000     	13.900000   	                	;
 176             	10.9000     	2.300000    	                	;
 177             	11.7000     	7.900000    	                	;
 178             	10.3000     	19.600000   	                	;
 179             	12.7000     	8.700000    	                	;
 180             	11.2000     	12.900000   	                	;
 181             	11.6000     	14.900000   	                	;
 182             	10.0000     	3.700000    	                	;
 183             	11.1000     	6.600000    	                	;
 184             	10.6000     	14.900000   	                	;
 185             	10.5000     	19.299999   	                	;
 186             	11.7000     	19.500000   	                	;
 187             	11.5000     	9.700000    	                	;
 188             	10.4000     	1.600000    	                	;
 189             	11.1000     	8.600000    	                	;
 190             	12.2000     	10.500000   	                	;
 191             	12.0000     	8.800000    	                	;
 192             	11.0000     	8.200000    	                	;
 193             	12.1000     	5.500000    	                	;
 194             	10.4000     	13.400000   	                	;
 195             	11.6000     	11.400000   	                	;
 196             	11.0000     	10.100000   	                	;
 197             	12.7000     	11.600000   	                	;
 198             	11.1000     	7.100000    	                	;
 199             	10.7000     	18.600000   	                	;
 200             	12.7000     	6.300000    	                	;
 201             	10.7000     	11.300000   	                	;
 202             	11.7000     	15.500000   	                	;
 203             	10.3000     	18.500000   	                	;
 204             	10.3000     	5.300000    	                	;
 205             	10.5000     	11.200000   	                	;
 206             	12.9000     	0.800000    	                	;
 207             	11.9000     	3.200000    	                	;
 208             	10.8000     	14.500000   	                	;
 209             	11.1000     	11.300000   	                	;
 210             	11.8000     	15.600000   	                	;
 211             	10.2000     	12.100000   	                	;
 212             	11.6000     	15.800000   	                	;
 213             	12.6000     	4.600000    	                	;
 214             	11.0000     	18.200001   	                	;
 215             	10.3000     	8.100000    	                	;
 216             	10.8000     	14.400000   	                	;
 217             	10.0000     	19.600000   	                	;
 218             	11.1000     	2.200000    	                	;
 219             	11.2000     	12.900000   	                	;
 220             	10.5000     	16.100000   	                	;
 221             	11.0000     	13.500000   	                	;
 222             	12.9000     	5.000000    	                	;
 223             	12.4000     	17.299999   	                	;
 224             	11.7000     	6.600000    	                	;
 225             	10.8000     	4.400000    	                	;
 226             	10.3000     	5.900000    	                	;
 227             	12.5000     	9.200000    	                	;
 228             	12.1000     	3.900000    	                	;
 229             	10.2000     	5.300000    	                	;
 230             	12.0000     	2.400000    	                	;
 231             	10.1000     	15.400000   	                	;
 232             	12.6000     	11.000000   	                	;
 233             	11.4000     	14.500000   	                	;
 235             	11.0000     	4.900000    	                	;
 236             	10.6000     	18.600000   	                	;
 237             	12.1000     	11.300000   	                	;
 238             	11.8000     	7.400000    	                	;
 239             	10.9000     	2.200000    	                	;
 240             	11.8000     	16.799999   	                	;
 241             	10.4000     	1.800000    	                	;
 242             	10.1000     	18.700001   	                	;
 243             	12.4000     	10.500000   	                	;
 244             	12.3000     	15.800000   	                	;
 245             	11.9000     	19.100000   	                	;
 246             	11.8000     	0.200000    	                	;
 247             	10.8000     	2.500000    	                	;
 248             	10.0000     	7.700000    	                	;
 249             	10.8000     	1.400000    	                	;
 250             	10.7000     	11.400000   	                	;
 251             	11.7000     	2.400000    	                	;
 252             	10.8000     	13.400000   	                	;
 253             	11.3000     	7.400000    	                	;
 254             	11.8000     	17.200001   	                	;
 255             	11.3000     	15.900000   	                	;
 256             	11.7000     	3.300000    	                	;
 257             	12.1000     	7.000000    	                	;
 258             	10.0000     	8.700000    	                	;
 259             	11.7000     	9.700000    	                	;
 260             	11.3000     	11.800000   	                	;
 265             	10.4000     	17.700001   	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 114             	44          	                	;
 13              	47          	                	;
 33              	45          	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 1               	2               	1               	773.0000    	500         	130         	0.0000      	Open  	;
 2               	2               	3               	870.0000    	500         	130         	0.0000      	Open  	;
 3               	4               	3               	963.0000    	500         	130         	0.0000      	Open  	;
 4               	1               	4               	968.0000    	500         	130         	0.0000      	Open  	;
 5               	4               	5               	192.0000    	500         	130         	0.0000      	Open  	;
 6               	5               	6               	585.0000    	500         	130         	0.0000      	Open  	;
 7               	7               	6               	502.0000    	500         	130         	0.0000      	Open  	;
 8               	1               	7               	480.0000    	500         	130         	0.0000      	Open  	;
 9               	6               	8               	513.0000    	500         	130         	0.0000      	Open  	;
 10              	8               	9               	527.0000    	500         	130         	0.0000      	Open  	;
 11              	7               	10              	402.0000    	500         	130         	0.0000      	Open  	;
 12              	9               	10              	599.0000    	500         	130         	0.0000      	Open  	;
 13              	10              	12              	927.0000    	500         	130         	0.0000      	Open  	;
 14              	9               	11              	925.0000    	500         	130         	0.0000      	Open  	;
 15              	12              	11              	743.0000    	500         	130         	0.0000      	Open  	;
 16              	11              	14              	224.0000    	500         	130         	0.0000      	Open  	;
 18              	14              	15              	323.0000    	500         	130         	0.0000      	Open  	;
 19              	12              	15              	372.0000    	500         	130         	0.0000      	Open  	;
 20              	15              	16              	561.0000    	500         	130         	0.0000      	Open  	;
 21              	16              	17              	781.0000    	500         	130         	0.0000      	Open  	;
 22              	18              	17              	503.0000    	500         	130         	0.0000      	Open  	;
 23              	15              	18              	532.0000    	500         	130         	0.0000      	Open  	;
 24              	19              	18              	505.0000    	500         	130         	0.0000      	Open  	;
 25              	14              	19              	693.0000    	500         	130         	0.0000      	Open  	;
 26              	20              	19              	325.0000    	500         	130         	0.0000      	Open  	;
 27              	21              	20              	531.0000    	500         	130         	0.0000      	Open  	;
 28              	11              	21              	492.0000    	500         	130         	0.0000      	Open  	;
 29              	22              	21              	242.0000    	500         	130         	0.0000      	Open  	;
 30              	22              	9               	222.0000    	500         	130         	0.0000      	Open  	;
 31              	23              	22              	786.0000    	500         	130         	0.0000      	Open  	;
 32              	8               	23              	564.0000    	500         	130         	0.0000      	Open  	;
 33              	24              	23              	800.0000    	500         	130         	0.0000      	Open  	;
 34              	6               	24              	387.0000    	500         	130         	0.0000      	Open  	;
 35              	25              	89              	360.0000    	500         	130         	0.0000      	Open  	;
 36              	5               	25              	913.0000    	500         	130         	0.0000      	Open  	;
 37              	26              	25              	474.0000    	500         	130         	0.0000      	Open  	;
 39              	27              	85              	870.0000    	500         	130         	0.0000      	Open  	;
 40              	3               	27              	470.0000    	500         	130         	0.0000      	Open  	;
 41              	28              	34              	335.0000    	500         	130         	0.0000      	Open  	;
 42              	29              	28              	333.0000    	500         	130         	0.0000      	Open  	;
 43              	30              	29              	911.0000    	500         	130         	0.0000      	Open  	;
 44              	30              	31              	660.0000    	500         	130         	0.0000      	Open  	;
 45              	31              	32              	996.0000    	500         	130         	0.0000      	Open  	;
 46              	32              	27              	267.0000    	500         	130         	0.0000      	Open  	;
 50              	25              	35              	185.0000    	500         	130         	0.0000      	Open  	;
 51              	34              	27              	950.0000    	500         	130         	0.0000      	Open  	;
 52              	35              	36              	240.0000    	500         	130         	0.0000      	Open  	;
 53              	36              	24              	294.0000    	500         	130         	0.0000      	Open  	;
 54              	36              	37              	995.0000    	500         	130         	0.0000      	Open  	;
 55              	37              	23              	124.0000    	500         	130         	0.0000      	Open  	;
 56              	37              	38              	219.0000    	500         	130         	0.0000      	Open  	;
 57              	38              	21              	425.0000    	500         	130         	0.0000      	Open  	;
 58              	38              	39              	576.0000    	500         	130         	0.0000      	Open  	;
 59              	39              	20              	194.0000    	500         	130         	0.0000      	Open  	;
 60              	40              	39              	258.0000    	500         	130         	0.0000      	Open  	;
 61              	41              	40              	302.0000    	500         	130         	0.0000      	Open  	;
 62              	41              	38              	371.0000    	500         	130         	0.0000      	Open  	;
 63              	42              	41              	966.0000    	500         	130         	0.0000      	Open  	;
 64              	42              	37              	278.0000    	500         	130         	0.0000      	Open  	;
 67              	44              	43              	384.0000    	500         	130         	0.0000      	Open  	;
 69              	45              	44              	218.0000    	500         	130         	0.0000      	Open  	;
 71              	31              	45              	664.0000    	500         	130         	0.0000      	Open  	;
 72              	46              	31              	519.0000    	500         	130         	0.0000      	Open  	;
 73              	46              	47              	752.0000    	500         	130         	0.0000      	Open  	;
 75              	47              	48              	200.0000    	500         	130         	0.0000      	Open  	;
 77              	48              	49              	187.0000    	500         	130         	0.0000      	Open  	;
 78              	49              	43              	560.0000    	500         	130         	0.0000      	Open  	;
 79              	49              	50              	226.0000    	500         	130         	0.0000      	Open  	;
 80              	50              	41              	110.0000    	500         	130         	0.0000      	Open  	;
 81              	50              	51              	357.0000    	500         	130         	0.0000      	Open  	;
 82              	51              	40              	770.0000    	500         	130         	0.0000      	Open  	;
 83              	52              	51              	615.0000    	500         	130         	0.0000      	Open  	;
 84              	54              	52              	676.0000    	500         	130         	0.0000      	Open  	;
 86              	55              	54              	627.0000    	500         	130         	0.0000      	Open  	;
 87              	54              	50              	443.0000    	500         	130         	0.0000      	Open  	;
 89              	56              	55              	358.0000    	500         	130         	0.0000      	Open  	;
 90              	56              	48              	964.0000    	500         	130         	0.0000      	Open  	;
 91              	57              	56              	709.0000    	500         	130         	0.0000      	Open  	;
 93              	58              	57              	782.0000    	500         	130         	0.0000      	Open  	;
 94              	58              	46              	986.0000    	500         	130         	0.0000      	Open  	;
 95              	59              	58              	865.0000    	500         	130         	0.0000      	Open  	;
 96              	60              	30              	887.0000    	500         	130         	0.0000      	Open  	;
 97              	59              	60              	877.0000    	500         	130         	0.0000      	Open  	;
 104             	110             	59              	174.0000    	500         	130         	0.0000      	Open  	;
 105             	52              	65              	925.0000    	500         	130         	0.0000      	Open  	;
 106             	54              	66              	527.0000    	500         	130         	0.0000      	Open  	;
 107             	56              	67              	329.0000    	500         	130         	0.0000      	Open  	;
 108             	57              	68              	528.0000    	500         	130         	0.0000      	Open  	;
 110             	66              	65              	323.0000    	500         	130         	0.0000      	Open  	;
 111             	67              	66              	720.0000    	500         	130         	0.0000      	Open  	;
 112             	68              	67              	702.0000    	500         	130         	0.0000      	Open  	;
 115             	66              	112             	662.0000    	500         	130         	0.0000      	Open  	;
 117             	68              	72              	223.0000    	500         	130         	0.0000      	Open  	;
 118             	74              	73              	396.0000    	500         	130         	0.0000      	Open  	;
 121             	72              	71              	237.0000    	500         	130         	0.0000      	Open  	;
 122             	73              	72              	761.0000    	500         	130         	0.0000      	Open  	;
 129             	76              	74              	395.0000    	500         	130         	0.0000      	Open  	;
 132             	59              	76              	225.0000    	500         	130         	0.0000      	Open  	;
 135             	77              	76              	464.0000    	500         	130         	0.0000      	Open  	;
 136             	110             	77              	260.0000    	500         	130         	0.0000      	Open  	;
 140             	85              	26              	902.0000    	500         	130         	0.0000      	Open  	;
 145             	89              	24              	116.0000    	500         	130         	0.0000      	Open  	;
 182             	112             	71              	626.0000    	500         	130         	0.0000      	Open  	;
 184             	110             	114             	311.0000    	500         	130         	0.0000      	Open  	;
 17              	64              	72              	271.0000    	500         	130         	0.0000      	Open  	;
 189             	123             	20              	211.0000    	500         	130         	0.0000      	Open  	;
 191             	146             	64              	447.0000    	500         	130         	0.0000      	Open  	;
 192             	146             	145             	553.0000    	500         	130         	0.0000      	Open  	;
 193             	145             	71              	920.0000    	500         	130         	0.0000      	Open  	;
 194             	145             	147             	190.0000    	500         	130         	0.0000      	Open  	;
 195             	71              	144             	624.0000    	500         	130         	0.0000      	Open  	;
 197             	148             	135             	263.0000    	500         	130         	0.0000      	Open  	;
 198             	135             	136             	540.0000    	500         	130         	0.0000      	Open  	;
 199             	136             	137             	251.0000    	500         	130         	0.0000      	Open  	;
 200             	137             	138             	762.0000    	500         	130         	0.0000      	Open  	;
 201             	138             	139             	429.0000    	500         	130         	0.0000      	Open  	;
 202             	139             	140             	400.0000    	500         	130         	0.0000      	Open  	;
 203             	140             	141             	713.0000    	500         	130         	0.0000      	Open  	;
 204             	141             	142             	158.0000    	500         	130         	0.0000      	Open  	;
 205             	142             	143             	578.0000    	500         	130         	0.0000      	Open  	;
 206             	148             	149             	365.0000    	500         	130         	0.0000      	Open  	;
 207             	65              	135             	507.0000    	500         	130         	0.0000      	Open  	;
 208             	52              	136             	777.0000    	500         	130         	0.0000      	Open  	;
 209             	51              	137             	400.0000    	500         	130         	0.0000      	Open  	;
 210             	40              	138             	958.0000    	500         	130         	0.0000      	Open  	;
 211             	39              	139             	239.0000    	500         	130         	0.0000      	Open  	;
 212             	19              	141             	603.0000    	500         	130         	0.0000      	Open  	;
 213             	18              	142             	260.0000    	500         	130         	0.0000      	Open  	;
 214             	143             	17              	557.0000    	500         	130         	0.0000      	Open  	;
 215             	149             	150             	624.0000    	500         	130         	0.0000      	Open  	;
 216             	150             	184             	277.0000    	500         	130         	0.0000      	Open  	;
 217             	150             	151             	708.0000    	500         	130         	0.0000      	Open  	;
 218             	151             	152             	513.0000    	500         	130         	0.0000      	Open  	;
 219             	152             	153             	587.0000    	500         	130         	0.0000      	Open  	;
 220             	153             	154             	101.0000    	500         	130         	0.0000      	Open  	;
 221             	154             	155             	450.0000    	500         	130         	0.0000      	Open  	;
 222             	155             	156             	160.0000    	500         	130         	0.0000      	Open  	;
 223             	156             	157             	928.0000    	500         	130         	0.0000      	Open  	;
 224             	157             	158             	493.0000    	500         	130         	0.0000      	Open  	;
 225             	158             	159             	484.0000    	500         	130         	0.0000      	Open  	;
 226             	159             	160             	605.0000    	500         	130         	0.0000      	Open  	;
 227             	160             	173             	340.0000    	500         	130         	0.0000      	Open  	;
 228             	135             	151             	611.0000    	500         	130         	0.0000      	Open  	;
 229             	136             	152             	904.0000    	500         	130         	0.0000      	Open  	;
 230             	137             	153             	335.0000    	500         	130         	0.0000      	Open  	;
 231             	138             	154             	956.0000    	500         	130         	0.0000      	Open  	;
 232             	138             	156             	772.0000    	500         	130         	0.0000      	Open  	;
 233             	139             	157             	650.0000    	500         	130         	0.0000      	Open  	;
 234             	158             	141             	923.0000    	500         	130         	0.0000      	Open  	;
 237             	173             	143             	816.0000    	500         	130         	0.0000      	Open  	;
 238             	151             	185             	826.0000    	500         	130         	0.0000      	Open  	;
 239             	184             	216             	457.0000    	500         	130         	0.0000      	Open  	;
 240             	217             	185             	526.0000    	500         	130         	0.0000      	Open  	;
 241             	218             	186             	857.0000    	500         	130         	0.0000      	Open  	;
 242             	219             	187             	637.0000    	500         	130         	0.0000      	Open  	;
 243             	184             	185             	871.0000    	500         	130         	0.0000      	Open  	;
 244             	216             	217             	569.0000    	500         	130         	0.0000      	Open  	;
 245             	217             	218             	661.0000    	500         	130         	0.0000      	Open  	;
 246             	218             	219             	396.0000    	500         	130         	0.0000      	Open  	;
 247             	186             	185             	522.0000    	500         	130         	0.0000      	Open  	;
 248             	186             	187             	917.0000    	500         	130         	0.0000      	Open  	;
 249             	187             	153             	312.0000    	500         	130         	0.0000      	Open  	;
 250             	187             	188             	217.0000    	500         	130         	0.0000      	Open  	;
 251             	188             	154             	796.0000    	500         	130         	0.0000      	Open  	;
 252             	188             	189             	885.0000    	500         	130         	0.0000      	Open  	;
 253             	189             	155             	741.0000    	500         	130         	0.0000      	Open  	;
 254             	219             	220             	223.0000    	500         	130         	0.0000      	Open  	;
 255             	188             	220             	829.0000    	500         	130         	0.0000      	Open  	;
 256             	220             	221             	929.0000    	500         	130         	0.0000      	Open  	;
 257             	221             	222             	165.0000    	500         	130         	0.0000      	Open  	;
 258             	222             	223             	359.0000    	500         	130         	0.0000      	Open  	;
 259             	223             	224             	932.0000    	500         	130         	0.0000      	Open  	;
 260             	224             	225             	796.0000    	500         	130         	0.0000      	Open  	;
 261             	225             	226             	255.0000    	500         	130         	0.0000      	Open  	;
 262             	226             	227             	453.0000    	500         	130         	0.0000      	Open  	;
 263             	189             	190             	862.0000    	500         	130         	0.0000      	Open  	;
 264             	190             	156             	984.0000    	500         	130         	0.0000      	Open  	;
 265             	190             	191             	134.0000    	500         	130         	0.0000      	Open  	;
 266             	191             	222             	454.0000    	500         	130         	0.0000      	Open  	;
 267             	191             	192             	872.0000    	500         	130         	0.0000      	Open  	;
 268             	192             	193             	857.0000    	500         	130         	0.0000      	Open  	;
 269             	193             	194             	969.0000    	500         	130         	0.0000      	Open  	;
 270             	194             	195             	132.0000    	500         	130         	0.0000      	Open  	;
 271             	195             	196             	363.0000    	500         	130         	0.0000      	Open  	;
 272             	196             	173             	907.0000    	500         	130         	0.0000      	Open  	;
 273             	160             	194             	783.0000    	500         	130         	0.0000      	Open  	;
 274             	158             	192             	111.0000    	500         	130         	0.0000      	Open  	;
 275             	193             	159             	935.0000    	500         	130         	0.0000      	Open  	;
 276             	196             	227             	267.0000    	500         	130         	0.0000      	Open  	;
 277             	226             	195             	448.0000    	500         	130         	0.0000      	Open  	;
 278             	224             	193             	275.0000    	500         	130         	0.0000      	Open  	;
 279             	192             	223             	438.0000    	500         	130         	0.0000      	Open  	;
 280             	221             	189             	523.0000    	500         	130         	0.0000      	Open  	;
 281             	228             	196             	642.0000    	500         	130         	0.0000      	Open  	;
 282             	197             	173             	454.0000    	500         	130         	0.0000      	Open  	;
 283             	229             	197             	311.0000    	500         	130         	0.0000      	Open  	;
 284             	172             	17              	341.0000    	500         	130         	0.0000      	Open  	;
 285             	198             	197             	475.0000    	500         	130         	0.0000      	Open  	;
 286             	230             	229             	859.0000    	500         	130         	0.0000      	Open  	;
 287             	171             	16              	825.0000    	500         	130         	0.0000      	Open  	;
 288             	16              	170             	621.0000    	500         	130         	0.0000      	Open  	;
 289             	170             	200             	870.0000    	500         	130         	0.0000      	Open  	;
 290             	171             	199             	826.0000    	500         	130         	0.0000      	Open  	;
 291             	199             	200             	534.0000    	500         	130         	0.0000      	Open  	;
 292             	200             	231             	905.0000    	500         	130         	0.0000      	Open  	;
 293             	201             	232             	383.0000    	500         	130         	0.0000      	Open  	;
 294             	201             	169             	550.0000    	500         	130         	0.0000      	Open  	;
 295             	169             	16              	398.0000    	500         	130         	0.0000      	Open  	;
 296             	168             	12              	779.0000    	500         	130         	0.0000      	Open  	;
 297             	168             	202             	301.0000    	500         	130         	0.0000      	Open  	;
 298             	202             	169             	593.0000    	500         	130         	0.0000      	Open  	;
 299             	202             	233             	234.0000    	500         	130         	0.0000      	Open  	;
 300             	168             	167             	837.0000    	500         	130         	0.0000      	Open  	;
 301             	167             	166             	534.0000    	500         	130         	0.0000      	Open  	;
 302             	166             	165             	256.0000    	500         	130         	0.0000      	Open  	;
 303             	165             	164             	293.0000    	500         	130         	0.0000      	Open  	;
 304             	164             	163             	376.0000    	500         	130         	0.0000      	Open  	;
 305             	163             	162             	605.0000    	500         	130         	0.0000      	Open  	;
 306             	162             	161             	762.0000    	500         	130         	0.0000      	Open  	;
 307             	7               	163             	748.0000    	500         	130         	0.0000      	Open  	;
 308             	10              	165             	681.0000    	500         	130         	0.0000      	Open  	;
 309             	29              	174             	400.0000    	500         	130         	0.0000      	Open  	;
 310             	174             	176             	113.0000    	500         	130         	0.0000      	Open  	;
 311             	176             	215             	541.0000    	500         	130         	0.0000      	Open  	;
 312             	215             	214             	155.0000    	500         	130         	0.0000      	Open  	;
 313             	177             	175             	655.0000    	500         	130         	0.0000      	Open  	;
 314             	175             	28              	642.0000    	500         	130         	0.0000      	Open  	;
 315             	28              	179             	762.0000    	500         	130         	0.0000      	Open  	;
 316             	179             	180             	711.0000    	500         	130         	0.0000      	Open  	;
 317             	180             	181             	377.0000    	500         	130         	0.0000      	Open  	;
 318             	181             	211             	724.0000    	500         	130         	0.0000      	Open  	;
 319             	211             	212             	378.0000    	500         	130         	0.0000      	Open  	;
 320             	212             	213             	952.0000    	500         	130         	0.0000      	Open  	;
 321             	213             	214             	543.0000    	500         	130         	0.0000      	Open  	;
 322             	214             	177             	496.0000    	500         	130         	0.0000      	Open  	;
 323             	213             	243             	173.0000    	500         	130         	0.0000      	Open  	;
 324             	214             	244             	240.0000    	500         	130         	0.0000      	Open  	;
 325             	212             	242             	413.0000    	500         	130         	0.0000      	Open  	;
 326             	181             	182             	975.0000    	500         	130         	0.0000      	Open  	;
 327             	34              	178             	372.0000    	500         	130         	0.0000      	Open  	;
 328             	178             	182             	318.0000    	500         	130         	0.0000      	Open  	;
 329             	182             	210             	710.0000    	500         	130         	0.0000      	Open  	;
 330             	241             	210             	217.0000    	500         	130         	0.0000      	Open  	;
 331             	182             	183             	632.0000    	500         	130         	0.0000      	Open  	;
 332             	183             	209             	312.0000    	500         	130         	0.0000      	Open  	;
 333             	209             	240             	195.0000    	500         	130         	0.0000      	Open  	;
 334             	161             	208             	669.0000    	500         	130         	0.0000      	Open  	;
 335             	239             	208             	531.0000    	500         	130         	0.0000      	Open  	;
 336             	208             	207             	340.0000    	500         	130         	0.0000      	Open  	;
 337             	207             	238             	488.0000    	500         	130         	0.0000      	Open  	;
 338             	207             	206             	885.0000    	500         	130         	0.0000      	Open  	;
 339             	206             	237             	290.0000    	500         	130         	0.0000      	Open  	;
 340             	206             	205             	697.0000    	500         	130         	0.0000      	Open  	;
 341             	205             	236             	889.0000    	500         	130         	0.0000      	Open  	;
 342             	205             	204             	890.0000    	500         	130         	0.0000      	Open  	;
 343             	204             	203             	845.0000    	500         	130         	0.0000      	Open  	;
 344             	203             	235             	553.0000    	500         	130         	0.0000      	Open  	;
 346             	203             	167             	514.0000    	500         	130         	0.0000      	Open  	;
 347             	166             	204             	751.0000    	500         	130         	0.0000      	Open  	;
 348             	205             	165             	740.0000    	500         	130         	0.0000      	Open  	;
 349             	164             	206             	544.0000    	500         	130         	0.0000      	Open  	;
 350             	162             	1               	558.0000    	500         	130         	0.0000      	Open  	;
 351             	235             	13              	435.0000    	500         	130         	0.0000      	Open  	;
 353             	76              	258             	759.0000    	500         	130         	0.0000      	Open  	;
 354             	258             	257             	492.0000    	500         	130         	0.0000      	Open  	;
 355             	257             	256             	505.0000    	500         	130         	0.0000      	Open  	;
 356             	256             	255             	164.0000    	500         	130         	0.0000      	Open  	;
 357             	255             	246             	581.0000    	500         	130         	0.0000      	Open  	;
 358             	76              	259             	703.0000    	500         	130         	0.0000      	Open  	;
 359             	259             	246             	329.0000    	500         	130         	0.0000      	Open  	;
 360             	259             	73              	475.0000    	500         	130         	0.0000      	Open  	;
 361             	255             	254             	908.0000    	500         	130         	0.0000      	Open  	;
 362             	254             	253             	592.0000    	500         	130         	0.0000      	Open  	;
 363             	246             	245             	697.0000    	500         	130         	0.0000      	Open  	;
 364             	245             	146             	549.0000    	500         	130         	0.0000      	Open  	;
 365             	245             	247             	856.0000    	500         	130         	0.0000      	Open  	;
 366             	247             	147             	461.0000    	500         	130         	0.0000      	Open  	;
 367             	247             	252             	227.0000    	500         	130         	0.0000      	Open  	;
 368             	253             	252             	267.0000    	500         	130         	0.0000      	Open  	;
 369             	252             	251             	841.0000    	500         	130         	0.0000      	Open  	;
 370             	149             	248             	129.0000    	500         	130         	0.0000      	Open  	;
 371             	248             	148             	740.0000    	500         	130         	0.0000      	Open  	;
 372             	249             	248             	913.0000    	500         	130         	0.0000      	Open  	;
 373             	249             	250             	474.0000    	500         	130         	0.0000      	Open  	;
 374             	260             	219             	200         	500         	130         	0.0000      	Open  	;
 379             	265             	260             	777.0000    	500         	130         	0.0000      	Open  	;
 380             	33              	265             	515.0000    	500         	130         	0.0000      	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting

[PATTERNS]
;ID              	Multipliers

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]





[RULES]







[ENERGY]
 Global Efficiency  	75.0000
 Global Price       	0
 Demand Charge      	0.0000

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1.00
 Order Tank            	1.00
 Order Wall            	1
 Global Bulk           	0.000000
 Global Wall           	0.000000
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	0:00 
 Hydraulic Timestep 	1:00 
 Quality Timestep   	0:05 
 Pattern Timestep   	1:00 
 Pattern Start      	0:00 
 Report Timestep    	1:00 
 Report Start       	0:00 
 Start ClockTime    	0:00:00
 Statistic          	NONE

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1.000000
 Viscosity          	1.000000
 Trials             	40
 Accuracy           	0.00100000
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0.00000000
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0000
 Emitter Exponent   	0.5000
 Quality            	NONE mg/L
 Diffusivity        	1.000000
 Tolerance          	0.01000000

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	514.65          	282.74          
 2               	512.50          	323.72          
 3               	474.74          	321.84          
 4               	476.62          	290.78          
 5               	482.78          	269.84          
 6               	491.78          	215.40          
 7               	519.37          	215.85          
 8               	491.34          	184.97          
 9               	491.16          	153.31          
 10              	519.59          	152.31          
 11              	467.79          	112.47          
 12              	503.42          	89.26           
 14              	445.56          	82.49           
 15              	469.94          	61.74           
 16              	502.33          	20.44           
 17              	480.23          	6.24            
 18              	447.89          	42.80           
 19              	427.30          	66.41           
 20              	402.44          	95.45           
 21              	430.51          	134.96          
 22              	432.32          	160.66          
 23              	435.02          	189.51          
 24              	436.56          	217.31          
 25              	437.61          	261.36          
 26              	437.10          	291.23          
 27              	436.47          	321.13          
 28              	431.62          	374.68          
 29              	368.00          	394.46          
 30              	363.49          	364.60          
 31              	363.46          	319.23          
 32              	403.56          	320.45          
 34              	435.63          	342.95          
 35              	401.37          	261.20          
 36              	400.58          	230.38          
 37              	398.49          	194.73          
 38              	391.68          	160.36          
 39              	369.54          	119.25          
 40              	329.43          	137.27          
 41              	352.54          	182.69          
 42              	360.47          	207.97          
 43              	361.49          	233.32          
 44              	363.41          	261.99          
 45              	363.31          	291.32          
 46              	332.11          	317.58          
 47              	331.27          	292.15          
 48              	330.47          	262.36          
 49              	324.93          	237.04          
 50              	318.95          	202.91          
 51              	294.90          	157.57          
 52              	263.87          	175.79          
 54              	285.02          	221.14          
 55              	288.23          	241.72          
 56              	292.29          	263.86          
 57              	291.57          	292.63          
 58              	290.22          	316.73          
 59              	290.06          	368.75          
 60              	329.13          	366.81          
 65              	231.80          	194.87          
 66              	252.54          	237.03          
 67              	259.77          	266.66          
 68              	261.60          	292.09          
 71              	216.57          	254.63          
 72              	221.61          	292.92          
 73              	222.32          	313.04          
 74              	242.59          	313.78          
 76              	249.72          	368.97          
 77              	250.02          	429.56          
 85              	436.98          	306.01          
 89              	437.41          	241.76          
 110             	270.87          	436.51          
 112             	234.91          	244.70          
 64              	196.73          	286.14          
 123             	390.01          	80.99           
 135             	209.08          	165.64          
 136             	243.11          	146.55          
 137             	276.30          	129.12          
 138             	318.63          	101.74          
 139             	348.51          	83.48           
 140             	379.22          	61.90           
 141             	408.26          	41.15           
 142             	435.65          	17.08           
 143             	455.57          	-7.82           
 144             	209.08          	212.95          
 145             	187.50          	254.45          
 146             	171.73          	270.22          
 147             	164.26          	223.74          
 148             	178.37          	196.35          
 149             	146.00          	173.11          
 150             	136.04          	152.36          
 151             	163.43          	133.27          
 152             	192.48          	115.85          
 153             	216.55          	96.76           
 154             	254.73          	76.01           
 155             	284.60          	56.09           
 156             	321.95          	38.66           
 157             	351.83          	19.57           
 158             	372.58          	-0.35           
 159             	404.94          	-24.41          
 160             	424.86          	-36.03          
 161             	528.61          	319.18          
 162             	531.10          	288.47          
 163             	536.91          	230.38          
 164             	540.23          	203.82          
 165             	542.72          	170.62          
 166             	551.84          	138.25          
 167             	549.35          	101.74          
 168             	542.72          	73.52           
 169             	526.95          	41.15           
 170             	521.14          	17.91           
 171             	514.50          	-10.31          
 172             	497.90          	-29.39          
 173             	467.19          	-46.82          
 174             	370.92          	417.94          
 175             	431.50          	391.39          
 176             	385.03          	449.48          
 177             	438.97          	413.79          
 178             	474.66          	339.10          
 179             	476.32          	362.34          
 180             	476.32          	382.26          
 181             	501.22          	378.94          
 182             	522.80          	354.87          
 183             	534.42          	333.29          
 184             	119.44          	129.95          
 185             	150.15          	110.87          
 186             	175.88          	90.95           
 187             	202.44          	74.35           
 188             	238.13          	55.26           
 189             	272.15          	33.68           
 190             	291.24          	14.59           
 191             	316.97          	1.31            
 192             	342.70          	-21.92          
 193             	375.07          	-44.33          
 194             	407.43          	-59.27          
 195             	433.99          	-72.55          
 196             	465.53          	-83.34          
 197             	496.24          	-67.57          
 198             	508.69          	-48.48          
 199             	535.25          	-26.07          
 200             	550.18          	2.97            
 201             	559.31          	30.36           
 202             	569.27          	66.05           
 203             	571.76          	104.23          
 204             	572.59          	135.76          
 205             	580.06          	175.60          
 206             	580.06          	222.08          
 207             	575.91          	269.39          
 208             	569.27          	314.20          
 209             	563.46          	340.76          
 210             	538.57          	370.64          
 211             	510.35          	398.03          
 212             	487.94          	415.45          
 213             	465.53          	432.88          
 214             	440.63          	447.82          
 215             	414.90          	456.95          
 216             	101.19          	99.25           
 217             	122.76          	80.99           
 218             	139.36          	62.73           
 219             	178.37          	39.49           
 220             	199.12          	23.72           
 221             	231.49          	-0.35           
 222             	274.64          	-31.05          
 223             	328.59          	-57.61          
 224             	360.13          	-76.70          
 225             	386.69          	-92.47          
 226             	423.20          	-110.73         
 227             	450.59          	-117.37         
 228             	501.22          	-114.88         
 229             	538.57          	-94.96          
 230             	557.65          	-74.21          
 231             	573.42          	-28.56          
 232             	585.87          	8.78            
 233             	590.02          	44.47           
 235             	610.77          	109.21          
 236             	608.28          	181.41          
 237             	605.79          	222.91          
 238             	605.79          	275.19          
 239             	594.17          	319.18          
 240             	578.40          	355.70          
 241             	551.84          	394.71          
 242             	520.31          	429.56          
 243             	493.75          	449.48          
 244             	462.21          	461.10          
 245             	142.68          	290.96          
 246             	162.60          	330.80          
 247             	126.08          	243.66          
 248             	127.74          	202.99          
 249             	103.68          	188.88          
 250             	77.95           	206.31          
 251             	81.27           	240.34          
 252             	87.08           	265.24          
 253             	95.38           	295.11          
 254             	114.47          	331.63          
 255             	142.68          	340.76          
 256             	152.64          	373.13          
 257             	179.20          	376.45          
 258             	209.91          	376.45          
 259             	214.89          	344.08          
 260             	162.60          	8.78            
 265             	150.98          	-15.28          
 114             	262.69          	455.98          
 13              	639.82          	112.53          
 33              	138.53          	-39.35          

[VERTICES]
;Link            	X-Coord         	Y-Coord

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	49.86           	-146.29         	667.91          	490.02          
 UNITS          	Meters
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
